{
 "_meta": {
  "source": "pecalc.sizing + pecalc.lugs (Python)",
  "generator": "scripts/gen_golden_feeder.py"
 },
 "vectors": [
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 15.0,
    "installation": "free_air",
    "insulation_temp_c": 75,
    "terminal_temp_c": 60,
    "fault_ka": 10.0,
    "fault_clearing_s": 0.05,
    "conduit": "pvc"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 15.0,
     "noncontinuous_a": 0.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 10.0,
     "fault_clearing_s": 0.05,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "4",
     "size_label": "4 AWG",
     "total_area_mm2": 21.1,
     "ampacity_per_set_a": 70.0,
     "vd_pct": 0.11,
     "vd_v": 0.13,
     "loss_w": 2.3,
     "r_ohm_per_km": 1.0115,
     "x_ohm_per_km": 0.0958,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 70.0,
       "limit": 18.8,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 138.2,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "125 A x 1.106 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 70.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.11,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.0115 ohm/km at 75 C, X 0.0958 ohm/km (geometric (trefoil, touching)), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 14.2,
       "limit": 10.0,
       "unit": "kA",
       "passed": true,
       "note": "0.05 s clearing, 75->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.02,
      "vd_v": 0.03,
      "loss_w": 0.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 254.3,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "230 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.02,
      "vd_v": 0.02,
      "loss_w": 0.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 254.3,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 107.8,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.01,
      "vd_v": 0.01,
      "loss_w": 0.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 4.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 254.3,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "230 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 143.7,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.01,
      "vd_v": 0.01,
      "loss_w": 0.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 254.3,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 179.6,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.01,
      "vd_v": 0.01,
      "loss_w": 0.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 254.3,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "230 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 215.6,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "4 AWG Cu",
       "quantity": 1,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 15.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 0.0,
     "noncontinuous_a": 15.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "8",
     "size_label": "8 AWG",
     "total_area_mm2": 8.4,
     "ampacity_per_set_a": 30.0,
     "vd_pct": 2.79,
     "vd_v": 3.34,
     "loss_w": 57.6,
     "r_ohm_per_km": 4.1963,
     "x_ohm_per_km": 0.1706,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 30.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 36.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "45 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 30.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.79,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 4.1963 ohm/km at 75 C, X 0.1706 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.24,
      "vd_v": 0.29,
      "loss_w": 4.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.24,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.16,
      "vd_v": 0.19,
      "loss_w": 3.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.16,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.12,
      "vd_v": 0.14,
      "loss_w": 2.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.12,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.1,
      "vd_v": 0.12,
      "loss_w": 1.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.08,
      "vd_v": 0.1,
      "loss_w": 1.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "8",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "8 AWG Al",
       "quantity": 1,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 18.0,
    "noncontinuous_a": 12.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 18.0,
     "noncontinuous_a": 12.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "2",
     "size_label": "2 AWG",
     "total_area_mm2": 33.6,
     "ampacity_per_set_a": 83.1,
     "vd_pct": 2.44,
     "vd_v": 2.93,
     "loss_w": 85.9,
     "r_ohm_per_km": 0.6365,
     "x_ohm_per_km": 0.1476,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 95.0,
       "limit": 34.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 83.1,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "130 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 83.1,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.44,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6365 ohm/km at 75 C, X 0.1476 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.8,
      "vd_v": 0.96,
      "loss_w": 27.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 17.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.8,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.53,
      "vd_v": 0.64,
      "loss_w": 18.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 11.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.53,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.4,
      "vd_v": 0.48,
      "loss_w": 13.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.4,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.32,
      "vd_v": 0.38,
      "loss_w": 10.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.32,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.27,
      "vd_v": 0.32,
      "loss_w": 9.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "2 AWG Cu",
       "quantity": 1,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 30.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 30.0,
     "noncontinuous_a": 0.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 107.0,
     "ampacity_per_set_a": 55.1,
     "vd_pct": 2.46,
     "vd_v": 2.95,
     "loss_w": 88.6,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 100.0,
       "limit": 18.8,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 55.1,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "135 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 55.1,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.46,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 1,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 107.2,
      "ampacity_per_set_a": 83.7,
      "vd_pct": 2.46,
      "vd_v": 2.96,
      "loss_w": 88.7,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 37.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 83.7,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 83.7,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.46,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 1.64,
      "vd_v": 1.97,
      "loss_w": 59.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.64,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 1.23,
      "vd_v": 1.48,
      "loss_w": 44.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.98,
      "vd_v": 1.18,
      "loss_w": 35.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.98,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.82,
      "vd_v": 0.98,
      "loss_w": 29.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.82,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 2,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 2 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 2,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 2,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 60.0,
    "fault_ka": 22.0,
    "fault_clearing_s": 0.1
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 0.0,
     "noncontinuous_a": 60.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 22.0,
     "fault_clearing_s": 0.1,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 3,
     "size": "3/0",
     "size_label": "3/0 AWG",
     "total_area_mm2": 255.1,
     "ampacity_per_set_a": 165.0,
     "vd_pct": 2.85,
     "vd_v": 3.42,
     "loss_w": 182.1,
     "r_ohm_per_km": 0.2529,
     "x_ohm_per_km": 0.1378,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 11,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 165.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 243.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "225 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 165.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.85,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 114.5,
       "limit": 22.0,
       "unit": "kA",
       "passed": true,
       "note": "0.1 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 2.44,
      "vd_v": 2.93,
      "loss_w": 173.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.44,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 120.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 269.8,
      "ampacity_per_set_a": 145.0,
      "vd_pct": 2.54,
      "vd_v": 3.05,
      "loss_w": 171.8,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 145.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 210.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "195 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 145.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.54,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 121.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 304.0,
      "ampacity_per_set_a": 240.0,
      "vd_pct": 2.93,
      "vd_v": 3.51,
      "loss_w": 154.7,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 240.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 345.6,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "320 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 240.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.93,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 136.5,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 2.04,
      "vd_v": 2.44,
      "loss_w": 144.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 144.2,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 1.74,
      "vd_v": 2.09,
      "loss_w": 123.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.74,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 168.2,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "3/0",
      "material": "Cu",
      "sets_per_phase": 3,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 3 per phase)",
       "conductor": "3/0 AWG Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 36.0,
    "noncontinuous_a": 24.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 36.0,
     "noncontinuous_a": 24.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "2",
     "size_label": "2 AWG",
     "total_area_mm2": 33.6,
     "ampacity_per_set_a": 75.0,
     "vd_pct": 0.47,
     "vd_v": 0.56,
     "loss_w": 37.6,
     "r_ohm_per_km": 1.0443,
     "x_ohm_per_km": 0.0914,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 75.0,
       "limit": 69.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 150.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "150 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 75.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.47,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.0443 ohm/km at 75 C, X 0.0914 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.15,
      "vd_v": 0.18,
      "loss_w": 11.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 34.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 205.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.1,
      "vd_v": 0.12,
      "loss_w": 7.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 23.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 205.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.08,
      "vd_v": 0.09,
      "loss_w": 5.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 17.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 205.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.06,
      "vd_v": 0.07,
      "loss_w": 4.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 13.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 205.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.05,
      "vd_v": 0.06,
      "loss_w": 3.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 11.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 205.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "2 AWG Al",
       "quantity": 1,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 100.0,
    "conduit": "aluminum"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 100.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "aluminum",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 53.5,
     "ampacity_per_set_a": 108.6,
     "vd_pct": 2.16,
     "vd_v": 2.59,
     "loss_w": 244.1,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.16,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.08,
      "vd_v": 1.3,
      "loss_w": 122.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.72,
      "vd_v": 0.86,
      "loss_w": 81.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.72,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.54,
      "vd_v": 0.65,
      "loss_w": 61.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 31.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.54,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.43,
      "vd_v": 0.52,
      "loss_w": 48.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.43,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.36,
      "vd_v": 0.43,
      "loss_w": 40.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.36,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 1,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "noncontinuous_a": 100.0,
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 0.0,
     "noncontinuous_a": 100.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 75,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 3,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 160.5,
     "ampacity_per_set_a": 44.7,
     "vd_pct": 2.74,
     "vd_v": 3.28,
     "loss_w": 328.3,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 100.0,
       "limit": 33.3,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 44.7,
       "limit": 33.3,
       "unit": "A",
       "passed": true,
       "note": "120 A x 0.745 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 44.7,
       "limit": 33.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.74,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 170.1,
      "ampacity_per_set_a": 57.8,
      "vd_pct": 2.59,
      "vd_v": 3.1,
      "loss_w": 310.3,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 130.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 57.8,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "155 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 57.8,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.59,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 202.7,
      "ampacity_per_set_a": 100.6,
      "vd_pct": 2.19,
      "vd_v": 2.63,
      "loss_w": 263.0,
      "r_ohm_per_km": 0.1753,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 225.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 100.6,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "270 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.6,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.19,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1753 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 44.7,
      "vd_pct": 2.05,
      "vd_v": 2.46,
      "loss_w": 246.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 44.7,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 44.7,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 44.7,
      "vd_pct": 1.64,
      "vd_v": 1.97,
      "loss_w": 197.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 44.7,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 44.7,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.64,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 44.7,
      "vd_pct": 1.37,
      "vd_v": 1.64,
      "loss_w": 164.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 44.7,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "120 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 44.7,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.37,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 3,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 3 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 120.0,
    "noncontinuous_a": 80.0,
    "fault_ka": 42.0,
    "fault_clearing_s": 0.5
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 120.0,
     "noncontinuous_a": 80.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 42.0,
     "fault_clearing_s": 0.5,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 7,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 374.6,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 2.91,
     "vd_v": 3.49,
     "loss_w": 686.6,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 32.9,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 183.6,
       "limit": 28.6,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 28.6,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.91,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 75.2,
       "limit": 42.0,
       "unit": "kA",
       "passed": true,
       "note": "0.5 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 404.7,
      "ampacity_per_set_a": 175.0,
      "vd_pct": 2.83,
      "vd_v": 3.39,
      "loss_w": 636.3,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 175.0,
        "limit": 38.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 210.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "195 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 175.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.83,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 81.3,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 425.1,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 2.85,
      "vd_v": 3.42,
      "loss_w": 607.0,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 46.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 243.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "225 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 200.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.85,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 85.4,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 2.54,
      "vd_v": 3.05,
      "loss_w": 600.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 28.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.54,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 86.0,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 255.0,
      "vd_pct": 2.72,
      "vd_v": 3.26,
      "loss_w": 512.6,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 57.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 313.2,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "290 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 255.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.72,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 101.8,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 532.0,
      "ampacity_per_set_a": 310.0,
      "vd_pct": 2.96,
      "vd_v": 3.55,
      "loss_w": 494.2,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 76.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 378.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 310.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.96,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 106.8,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 7,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 7 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 7,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 7,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 200.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 200.0,
     "noncontinuous_a": 0.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "350",
     "size_label": "350 kcmil",
     "total_area_mm2": 1418.8,
     "ampacity_per_set_a": 224.0,
     "vd_pct": 2.99,
     "vd_v": 3.58,
     "loss_w": 599.3,
     "r_ohm_per_km": 0.1998,
     "x_ohm_per_km": 0.1312,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 15,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 250.0,
       "limit": 31.2,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 224.0,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": "280 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 224.0,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.99,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1998 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 1773.5,
      "ampacity_per_set_a": 280.0,
      "vd_pct": 2.68,
      "vd_v": 3.21,
      "loss_w": 484.3,
      "r_ohm_per_km": 0.1413,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 35.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.0,
        "limit": 28.6,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 280.0,
        "limit": 28.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.68,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1413 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 1824.1,
      "ampacity_per_set_a": 308.0,
      "vd_pct": 2.8,
      "vd_v": 3.36,
      "loss_w": 474.4,
      "r_ohm_per_km": 0.1186,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 340.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 308.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "385 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 308.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.8,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1186 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "750",
      "size_label": "750 kcmil",
      "total_area_mm2": 1900.2,
      "ampacity_per_set_a": 348.0,
      "vd_pct": 2.95,
      "vd_v": 3.54,
      "loss_w": 462.4,
      "r_ohm_per_km": 0.0963,
      "x_ohm_per_km": 0.1247,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 20,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 385.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 348.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "435 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 348.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.95,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0963 ohm/km at 75 C, X 0.1247 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1250",
      "size_label": "1250 kcmil",
      "total_area_mm2": 2533.5,
      "ampacity_per_set_a": 436.0,
      "vd_pct": 2.88,
      "vd_v": 3.45,
      "loss_w": 370.9,
      "r_ohm_per_km": 0.0618,
      "x_ohm_per_km": 0.1188,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 24,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 485.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 436.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "545 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 436.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.88,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0618 ohm/km at 75 C, X 0.1188 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "350",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 8 per phase)",
       "conductor": "350 kcmil Al",
       "quantity": 8,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 8,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "noncontinuous_a": 400.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 0.0,
     "noncontinuous_a": 400.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 3,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 160.5,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.45,
     "vd_v": 0.55,
     "loss_w": 213.6,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 237.3,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "260 A x 0.913 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.45,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 170.1,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 0.45,
      "vd_v": 0.53,
      "loss_w": 202.3,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.087,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 319.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "350 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.45,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.0870 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.34,
      "vd_v": 0.41,
      "loss_w": 160.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.34,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.27,
      "vd_v": 0.33,
      "loss_w": 128.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 304.0,
      "ampacity_per_set_a": 420.0,
      "vd_pct": 0.33,
      "vd_v": 0.39,
      "loss_w": 120.5,
      "r_ohm_per_km": 0.0753,
      "x_ohm_per_km": 0.0835,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 420.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 712.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "780 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 420.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.33,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0753 ohm/km at 75 C, X 0.0835 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.23,
      "vd_v": 0.27,
      "loss_w": 106.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 3,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 3 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 120.0,
    "phases": 1,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 240.0,
    "noncontinuous_a": 160.0,
    "terminal_temp_c": 60
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 240.0,
     "noncontinuous_a": 160.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 428.1,
     "ampacity_per_set_a": 55.1,
     "vd_pct": 1.67,
     "vd_v": 2.0,
     "loss_w": 800.5,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 100.0,
       "limit": 57.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 55.1,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "135 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 55.1,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.67,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 472.1,
      "ampacity_per_set_a": 61.2,
      "vd_pct": 1.51,
      "vd_v": 1.82,
      "loss_w": 726.2,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 115.0,
        "limit": 65.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 61.2,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 61.2,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.51,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 510.2,
      "ampacity_per_set_a": 71.4,
      "vd_pct": 1.4,
      "vd_v": 1.68,
      "loss_w": 672.5,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 130.0,
        "limit": 76.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 71.4,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "175 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 71.4,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.4,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 536.1,
      "ampacity_per_set_a": 83.7,
      "vd_pct": 1.34,
      "vd_v": 1.6,
      "loss_w": 640.8,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 92.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 83.7,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 83.7,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.34,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 608.0,
      "ampacity_per_set_a": 106.1,
      "vd_pct": 1.18,
      "vd_v": 1.42,
      "loss_w": 566.9,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 195.0,
        "limit": 115.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 106.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 106.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.18,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 760.1,
      "ampacity_per_set_a": 142.9,
      "vd_pct": 0.96,
      "vd_v": 1.15,
      "loss_w": 459.2,
      "r_ohm_per_km": 0.1413,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 260.0,
        "limit": 153.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 142.9,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "350 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 142.9,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.96,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1413 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 8 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 8,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 8,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 15.0,
    "fault_ka": 65.0,
    "fault_clearing_s": 1.0,
    "conduit": "steel"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 15.0,
     "noncontinuous_a": 0.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "steel",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 65.0,
     "fault_clearing_s": 1.0,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 7,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 472.1,
     "ampacity_per_set_a": 145.0,
     "vd_pct": 0.05,
     "vd_v": 0.1,
     "loss_w": 2.3,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1772,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 145.0,
       "limit": 2.7,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 210.6,
       "limit": 2.1,
       "unit": "A",
       "passed": true,
       "note": "195 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 145.0,
       "limit": 2.1,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.05,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1772 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 67.0,
       "limit": 65.0,
       "unit": "kA",
       "passed": true,
       "note": "1.0 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 1,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 455.0,
      "vd_pct": 0.12,
      "vd_v": 0.25,
      "loss_w": 2.5,
      "r_ohm_per_km": 0.0503,
      "x_ohm_per_km": 0.1509,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 455.0,
        "limit": 18.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 664.3,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "615 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 455.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.12,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0503 ohm/km at 75 C, X 0.1509 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 320.0,
      "vd_pct": 0.08,
      "vd_v": 0.16,
      "loss_w": 2.2,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.1575,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 320.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 464.5,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "430 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 320.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.1575 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 215.0,
      "vd_pct": 0.06,
      "vd_v": 0.12,
      "loss_w": 2.2,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1706,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 215.0,
        "limit": 4.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 313.2,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "290 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 215.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1706 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 510.2,
      "ampacity_per_set_a": 165.0,
      "vd_pct": 0.05,
      "vd_v": 0.1,
      "loss_w": 2.1,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1706,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 165.0,
        "limit": 3.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 243.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "225 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 165.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1706 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 72.4,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 532.0,
      "ampacity_per_set_a": 260.0,
      "vd_pct": 0.06,
      "vd_v": 0.13,
      "loss_w": 2.1,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.164,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 260.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 378.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 260.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.1640 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 75.5,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 15.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 15.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "4",
     "size_label": "4 AWG",
     "total_area_mm2": 21.1,
     "ampacity_per_set_a": 55.0,
     "vd_pct": 2.8,
     "vd_v": 5.82,
     "loss_w": 168.1,
     "r_ohm_per_km": 1.66,
     "x_ohm_per_km": 0.1575,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 55.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 60.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "75 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 55.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.8,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.6600 ohm/km at 75 C, X 0.1575 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.59,
      "vd_v": 1.24,
      "loss_w": 33.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.59,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.4,
      "vd_v": 0.82,
      "loss_w": 22.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.4,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.3,
      "vd_v": 0.62,
      "loss_w": 16.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.3,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.24,
      "vd_v": 0.49,
      "loss_w": 13.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.24,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.2,
      "vd_v": 0.41,
      "loss_w": 11.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.2,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "4 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 18.0,
    "noncontinuous_a": 12.0,
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 18.0,
     "noncontinuous_a": 12.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 67.4,
     "ampacity_per_set_a": 108.0,
     "vd_pct": 2.6,
     "vd_v": 5.4,
     "loss_w": 257.7,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 145.0,
       "limit": 34.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "175 A x 0.882 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.6,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 1.59,
      "vd_v": 3.32,
      "loss_w": 162.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 17.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.59,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 1.06,
      "vd_v": 2.21,
      "loss_w": 108.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 11.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 0.8,
      "vd_v": 1.66,
      "loss_w": 81.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.8,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 0.64,
      "vd_v": 1.33,
      "loss_w": 64.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.64,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 0.53,
      "vd_v": 1.11,
      "loss_w": 54.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.53,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 30.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 30.0,
     "noncontinuous_a": 0.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "6",
     "size_label": "6 AWG",
     "total_area_mm2": 13.3,
     "ampacity_per_set_a": 40.0,
     "vd_pct": 0.33,
     "vd_v": 0.69,
     "loss_w": 35.6,
     "r_ohm_per_km": 2.6404,
     "x_ohm_per_km": 0.1011,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 40.0,
       "limit": 37.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 69.4,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "85 A x 0.816 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 40.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.33,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 2.6404 ohm/km at 75 C, X 0.1011 ohm/km (geometric (trefoil, touching)), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.04,
      "vd_v": 0.09,
      "loss_w": 4.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 18.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.03,
      "vd_v": 0.06,
      "loss_w": 3.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.02,
      "vd_v": 0.04,
      "loss_w": 2.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.02,
      "vd_v": 0.03,
      "loss_w": 1.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.01,
      "vd_v": 0.03,
      "loss_w": 1.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "6",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "6 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 60.0,
    "fault_ka": 10.0,
    "fault_clearing_s": 0.05
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 60.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 10.0,
     "fault_clearing_s": 0.05,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "4",
     "size_label": "4 AWG",
     "total_area_mm2": 21.1,
     "ampacity_per_set_a": 70.0,
     "vd_pct": 1.38,
     "vd_v": 2.86,
     "loss_w": 333.0,
     "r_ohm_per_km": 1.0115,
     "x_ohm_per_km": 0.1575,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 70.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 102.6,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "95 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 70.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.38,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.0115 ohm/km at 75 C, X 0.1575 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 13.4,
       "limit": 10.0,
       "unit": "kA",
       "passed": true,
       "note": "0.05 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.31,
      "vd_v": 0.64,
      "loss_w": 65.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.31,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 68.0,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.21,
      "vd_v": 0.43,
      "loss_w": 43.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.21,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 101.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.15,
      "vd_v": 0.32,
      "loss_w": 33.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 135.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.12,
      "vd_v": 0.26,
      "loss_w": 26.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.12,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 169.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.1,
      "vd_v": 0.21,
      "loss_w": 22.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 203.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "4 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 36.0,
    "noncontinuous_a": 24.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 36.0,
     "noncontinuous_a": 24.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1",
     "size_label": "1 AWG",
     "total_area_mm2": 42.4,
     "ampacity_per_set_a": 85.0,
     "vd_pct": 2.94,
     "vd_v": 6.11,
     "loss_w": 670.8,
     "r_ohm_per_km": 0.8282,
     "x_ohm_per_km": 0.1509,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 85.0,
       "limit": 69.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 92.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "115 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 85.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.94,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.8282 ohm/km at 75 C, X 0.1509 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 1.19,
      "vd_v": 2.47,
      "loss_w": 265.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 34.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.19,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.79,
      "vd_v": 1.65,
      "loss_w": 177.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 23.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.79,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.59,
      "vd_v": 1.24,
      "loss_w": 133.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 17.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.59,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.48,
      "vd_v": 0.99,
      "loss_w": 106.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 13.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.48,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.4,
      "vd_v": 0.82,
      "loss_w": 88.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 11.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.4,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 100.0,
    "conduit": "pvc"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 100.0,
     "noncontinuous_a": 0.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 107.0,
     "ampacity_per_set_a": 108.6,
     "vd_pct": 2.66,
     "vd_v": 5.53,
     "loss_w": 901.1,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 62.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.6,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.6,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.66,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 1,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 107.2,
      "ampacity_per_set_a": 166.1,
      "vd_pct": 2.91,
      "vd_v": 6.06,
      "loss_w": 905.6,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 195.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 166.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 166.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.91,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.77,
      "vd_v": 3.69,
      "loss_w": 600.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.77,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.33,
      "vd_v": 2.76,
      "loss_w": 450.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 31.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.33,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.06,
      "vd_v": 2.21,
      "loss_w": 360.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.89,
      "vd_v": 1.84,
      "loss_w": 300.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.89,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "noncontinuous_a": 100.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 100.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "600",
     "size_label": "600 kcmil",
     "total_area_mm2": 304.0,
     "ampacity_per_set_a": 157.2,
     "vd_pct": 2.96,
     "vd_v": 6.16,
     "loss_w": 1067.4,
     "r_ohm_per_km": 0.1186,
     "x_ohm_per_km": 0.128,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 285.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 157.2,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "385 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 157.2,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.96,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1186 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 304.0,
      "ampacity_per_set_a": 106.1,
      "vd_pct": 2.9,
      "vd_v": 6.04,
      "loss_w": 1046.1,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 195.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 106.1,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 106.1,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.9,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 2.73,
      "vd_v": 5.69,
      "loss_w": 984.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.73,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 321.7,
      "ampacity_per_set_a": 83.7,
      "vd_pct": 2.74,
      "vd_v": 5.69,
      "loss_w": 985.5,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 83.7,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 83.7,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.74,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 337.2,
      "ampacity_per_set_a": 61.2,
      "vd_pct": 2.6,
      "vd_v": 5.42,
      "loss_w": 938.1,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 115.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 61.2,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 61.2,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.6,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 340.1,
      "ampacity_per_set_a": 71.4,
      "vd_pct": 2.58,
      "vd_v": 5.37,
      "loss_w": 930.9,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 130.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 71.4,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "175 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 71.4,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.58,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "600",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "600 kcmil Al",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 120.0,
    "noncontinuous_a": 80.0,
    "installation": "free_air",
    "fault_ka": 22.0,
    "fault_clearing_s": 0.1
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 120.0,
     "noncontinuous_a": 80.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 22.0,
     "fault_clearing_s": 0.1,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 2,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 107.0,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.16,
     "vd_v": 0.32,
     "loss_w": 120.1,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 115.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 280.8,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "260 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.16,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 48.1,
       "limit": 22.0,
       "unit": "kA",
       "passed": true,
       "note": "0.1 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 1,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 107.2,
      "ampacity_per_set_a": 230.0,
      "vd_pct": 0.18,
      "vd_v": 0.37,
      "loss_w": 120.7,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.0854,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 437.4,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "405 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 230.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.18,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.0854 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 48.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.1,
      "vd_v": 0.22,
      "loss_w": 80.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 76.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 72.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.08,
      "vd_v": 0.16,
      "loss_w": 60.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 57.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 96.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.06,
      "vd_v": 0.13,
      "loss_w": 48.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 46.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 120.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.05,
      "vd_v": 0.11,
      "loss_w": 40.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 38.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 144.2,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 200.0,
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 200.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 134.9,
     "ampacity_per_set_a": 108.0,
     "vd_pct": 1.31,
     "vd_v": 2.73,
     "loss_w": 953.1,
     "r_ohm_per_km": 0.5212,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 135.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "135 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.31,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 1.07,
      "vd_v": 2.23,
      "loss_w": 800.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 177.3,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 1.21,
      "vd_v": 2.52,
      "loss_w": 730.7,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 250.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "250 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.21,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 0.8,
      "vd_v": 1.67,
      "loss_w": 600.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.8,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 0.64,
      "vd_v": 1.34,
      "loss_w": 480.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.64,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 0.54,
      "vd_v": 1.12,
      "loss_w": 400.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.54,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Al",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "2/0 AWG Al",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "noncontinuous_a": 400.0,
    "terminal_temp_c": 60
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 400.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 4,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 214.0,
     "ampacity_per_set_a": 108.6,
     "vd_pct": 2.66,
     "vd_v": 5.53,
     "loss_w": 3604.4,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.66,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 255.1,
      "ampacity_per_set_a": 143.8,
      "vd_pct": 2.36,
      "vd_v": 4.91,
      "loss_w": 3034.8,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 165.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 143.8,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "225 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 143.8,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.36,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 2.13,
      "vd_v": 4.42,
      "loss_w": 2883.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 304.0,
      "ampacity_per_set_a": 204.5,
      "vd_pct": 2.22,
      "vd_v": 4.63,
      "loss_w": 2577.5,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 240.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "320 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.22,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.77,
      "vd_v": 3.69,
      "loss_w": 2403.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.77,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.52,
      "vd_v": 3.16,
      "loss_w": 2059.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.52,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 4,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 4 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 12,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 12,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 240.0,
    "noncontinuous_a": 160.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 240.0,
     "noncontinuous_a": 160.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 7,
     "size": "3/0",
     "size_label": "3/0 AWG",
     "total_area_mm2": 595.2,
     "ampacity_per_set_a": 71.4,
     "vd_pct": 2.95,
     "vd_v": 6.14,
     "loss_w": 4255.3,
     "r_ohm_per_km": 0.4137,
     "x_ohm_per_km": 0.1378,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 11,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 155.0,
       "limit": 65.7,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 71.4,
       "limit": 57.1,
       "unit": "A",
       "passed": true,
       "note": "175 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 71.4,
       "limit": 57.1,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.95,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 4,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 608.0,
      "ampacity_per_set_a": 106.1,
      "vd_pct": 2.9,
      "vd_v": 6.04,
      "loss_w": 4184.5,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 115.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 106.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 106.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.9,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 633.4,
      "ampacity_per_set_a": 93.9,
      "vd_pct": 2.78,
      "vd_v": 5.79,
      "loss_w": 4008.7,
      "r_ohm_per_km": 0.2784,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 205.0,
        "limit": 92.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 93.9,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 93.9,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.78,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2784 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 643.3,
      "ampacity_per_set_a": 83.7,
      "vd_pct": 2.74,
      "vd_v": 5.69,
      "loss_w": 3942.0,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 180.0,
        "limit": 76.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 83.7,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 83.7,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.74,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 680.2,
      "ampacity_per_set_a": 71.4,
      "vd_pct": 2.58,
      "vd_v": 5.37,
      "loss_w": 3723.4,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 155.0,
        "limit": 57.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 71.4,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "175 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 71.4,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.58,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 760.1,
      "ampacity_per_set_a": 142.9,
      "vd_pct": 2.35,
      "vd_v": 4.89,
      "loss_w": 3390.0,
      "r_ohm_per_km": 0.1413,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 153.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 142.9,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "350 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 142.9,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.35,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1413 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "3/0",
      "material": "Al",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "3/0 AWG Al",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 800.0,
    "fault_ka": 42.0,
    "fault_clearing_s": 0.5,
    "conduit": "aluminum"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 800.0,
     "noncontinuous_a": 0.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "aluminum",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 42.0,
     "fault_clearing_s": 0.5,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "900",
     "size_label": "900 kcmil",
     "total_area_mm2": 3648.3,
     "ampacity_per_set_a": 520.0,
     "vd_pct": 2.92,
     "vd_v": 6.08,
     "loss_w": 3906.4,
     "r_ohm_per_km": 0.0543,
     "x_ohm_per_km": 0.1227,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 22,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 520.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 631.9,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "585 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 520.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.92,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0543 ohm/km at 75 C, X 0.1227 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 732.6,
       "limit": 42.0,
       "unit": "kA",
       "passed": true,
       "note": "0.5 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "1500",
      "size_label": "1500 kcmil",
      "total_area_mm2": 5320.4,
      "ampacity_per_set_a": 625.0,
      "vd_pct": 2.89,
      "vd_v": 6.0,
      "loss_w": 3189.3,
      "r_ohm_per_km": 0.0388,
      "x_ohm_per_km": 0.1168,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 25,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 625.0,
        "limit": 142.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 761.5,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": "705 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 625.0,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.89,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0388 ohm/km at 75 C, X 0.1168 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 1068.4,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 900 kcmil in aluminum conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "900",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "900 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 800.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 800.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 7,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 374.6,
     "ampacity_per_set_a": 120.0,
     "vd_pct": 0.29,
     "vd_v": 0.6,
     "loss_w": 900.4,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 120.0,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 205.0,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": "205 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 120.0,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.29,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 404.7,
      "ampacity_per_set_a": 135.0,
      "vd_pct": 0.27,
      "vd_v": 0.57,
      "loss_w": 833.9,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.0887,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 135.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 235.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "235 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 135.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.0887 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.25,
      "vd_v": 0.52,
      "loss_w": 787.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 205.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.25,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 205.0,
      "vd_pct": 0.23,
      "vd_v": 0.49,
      "loss_w": 668.1,
      "r_ohm_per_km": 0.2784,
      "x_ohm_per_km": 0.0865,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 205.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 355.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "355 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 205.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2784 ohm/km at 75 C, X 0.0865 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 536.1,
      "ampacity_per_set_a": 180.0,
      "vd_pct": 0.22,
      "vd_v": 0.45,
      "loss_w": 630.7,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.0854,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 180.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 315.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "315 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 180.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.22,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.0854 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 608.0,
      "ampacity_per_set_a": 270.0,
      "vd_pct": 0.21,
      "vd_v": 0.45,
      "loss_w": 561.0,
      "r_ohm_per_km": 0.1753,
      "x_ohm_per_km": 0.0835,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 16,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 270.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 480.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "480 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 270.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.21,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1753 ohm/km at 75 C, X 0.0835 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 720.0,
    "noncontinuous_a": 480.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 720.0,
     "noncontinuous_a": 480.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "4/0",
     "size_label": "4/0 AWG",
     "total_area_mm2": 857.8,
     "ampacity_per_set_a": 166.1,
     "vd_pct": 0.89,
     "vd_v": 1.85,
     "loss_w": 3312.2,
     "r_ohm_per_km": 0.2012,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 12,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 230.0,
       "limit": 172.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 166.1,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "260 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 166.1,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.89,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 886.7,
      "ampacity_per_set_a": 185.3,
      "vd_pct": 0.89,
      "vd_v": 1.85,
      "loss_w": 3214.3,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 197.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 185.3,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "290 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 185.3,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.89,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 912.1,
      "ampacity_per_set_a": 204.5,
      "vd_pct": 0.9,
      "vd_v": 1.88,
      "loss_w": 3142.5,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 285.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "320 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.9,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 1013.4,
      "ampacity_per_set_a": 242.8,
      "vd_pct": 0.88,
      "vd_v": 1.83,
      "loss_w": 2868.8,
      "r_ohm_per_km": 0.1089,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 16,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 335.0,
        "limit": 276.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 242.8,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "380 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 242.8,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.88,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1089 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 1216.1,
      "ampacity_per_set_a": 303.5,
      "vd_pct": 0.85,
      "vd_v": 1.77,
      "loss_w": 2479.9,
      "r_ohm_per_km": 0.0753,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 420.0,
        "limit": 345.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 303.5,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "475 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 303.5,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.85,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0753 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1250",
      "size_label": "1250 kcmil",
      "total_area_mm2": 1900.2,
      "ampacity_per_set_a": 424.9,
      "vd_pct": 0.79,
      "vd_v": 1.65,
      "loss_w": 1892.7,
      "r_ohm_per_km": 0.0431,
      "x_ohm_per_km": 0.1188,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 24,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 590.0,
        "limit": 460.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 424.9,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "665 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 424.9,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.79,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0431 ohm/km at 75 C, X 0.1188 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4/0",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "4/0 AWG Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 1200.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 1200.0,
     "noncontinuous_a": 0.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "600",
     "size_label": "600 kcmil",
     "total_area_mm2": 2432.2,
     "ampacity_per_set_a": 157.2,
     "vd_pct": 1.11,
     "vd_v": 2.31,
     "loss_w": 4803.4,
     "r_ohm_per_km": 0.1186,
     "x_ohm_per_km": 0.128,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 18,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 340.0,
       "limit": 187.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 157.2,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "385 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 157.2,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.11,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1186 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "700",
      "size_label": "700 kcmil",
      "total_area_mm2": 2482.9,
      "ampacity_per_set_a": 173.5,
      "vd_pct": 1.1,
      "vd_v": 2.29,
      "loss_w": 4751.9,
      "r_ohm_per_km": 0.1027,
      "x_ohm_per_km": 0.1257,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 19,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 375.0,
        "limit": 214.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 173.5,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "425 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 173.5,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1027 ohm/km at 75 C, X 0.1257 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 3040.2,
      "ampacity_per_set_a": 204.1,
      "vd_pct": 0.93,
      "vd_v": 1.94,
      "loss_w": 4028.3,
      "r_ohm_per_km": 0.0746,
      "x_ohm_per_km": 0.1214,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 23,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 445.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 204.1,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "500 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 204.1,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.93,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0746 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1750",
      "size_label": "1750 kcmil",
      "total_area_mm2": 4433.7,
      "ampacity_per_set_a": 251.1,
      "vd_pct": 0.72,
      "vd_v": 1.5,
      "loss_w": 3123.6,
      "r_ohm_per_km": 0.0482,
      "x_ohm_per_km": 0.1152,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 26,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 545.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 251.1,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "615 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 251.1,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.72,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0482 ohm/km at 75 C, X 0.1152 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "600",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "600 kcmil Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 2000.0,
    "insulation_temp_c": 75,
    "fault_ka": 65.0,
    "fault_clearing_s": 1.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 2000.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 65.0,
     "fault_clearing_s": 1.0,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "2000",
     "size_label": "2000 kcmil",
     "total_area_mm2": 8107.3,
     "ampacity_per_set_a": 665.0,
     "vd_pct": 2.96,
     "vd_v": 6.16,
     "loss_w": 7536.4,
     "r_ohm_per_km": 0.0335,
     "x_ohm_per_km": 0.1135,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 27,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 665.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 735.2,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "665 A x 1.106 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 665.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.96,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0335 ohm/km at 75 C, X 0.1135 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 1217.3,
       "limit": 65.0,
       "unit": "kA",
       "passed": true,
       "note": "1.0 s clearing, 75->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 2000 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2000",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 2000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "2000 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 1200.0,
    "noncontinuous_a": 800.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 1200.0,
     "noncontinuous_a": 800.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 3000.0,
    "installation": "free_air",
    "conduit": "steel"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 3000.0,
     "noncontinuous_a": 0.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "steel",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 8,
     "size": "750",
     "size_label": "750 kcmil",
     "total_area_mm2": 3040.2,
     "ampacity_per_set_a": 475.0,
     "vd_pct": 0.13,
     "vd_v": 0.28,
     "loss_w": 1054.6,
     "r_ohm_per_km": 0.0625,
     "x_ohm_per_km": 0.0823,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 20,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 475.0,
       "limit": 468.8,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 807.9,
       "limit": 375.0,
       "unit": "A",
       "passed": true,
       "note": "885 A x 0.913 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 475.0,
       "limit": 375.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.13,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0625 ohm/km at 75 C, X 0.0823 ohm/km (geometric (trefoil, touching)), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 3547.0,
      "ampacity_per_set_a": 545.0,
      "vd_pct": 0.13,
      "vd_v": 0.27,
      "loss_w": 969.5,
      "r_ohm_per_km": 0.0503,
      "x_ohm_per_km": 0.0809,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 23,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 545.0,
        "limit": 535.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 963.1,
        "limit": 428.6,
        "unit": "A",
        "passed": true,
        "note": "1055 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 545.0,
        "limit": 428.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0503 ohm/km at 75 C, X 0.0809 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1500",
      "size_label": "1500 kcmil",
      "total_area_mm2": 4560.4,
      "ampacity_per_set_a": 625.0,
      "vd_pct": 0.13,
      "vd_v": 0.27,
      "loss_w": 872.1,
      "r_ohm_per_km": 0.0388,
      "x_ohm_per_km": 0.0806,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 25,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 625.0,
        "limit": 625.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 1209.6,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "1325 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 625.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0388 ohm/km at 75 C, X 0.0806 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "750",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 3000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "750 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "noncontinuous_a": 3000.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 3000.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 2400.0,
    "noncontinuous_a": 1600.0,
    "fault_ka": 10.0,
    "fault_clearing_s": 0.05
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 2400.0,
     "noncontinuous_a": 1600.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 10.0,
     "fault_clearing_s": 0.05,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "2000",
     "size_label": "2000 kcmil",
     "total_area_mm2": 8107.3,
     "ampacity_per_set_a": 665.0,
     "vd_pct": 2.96,
     "vd_v": 6.16,
     "loss_w": 15072.8,
     "r_ohm_per_km": 0.0335,
     "x_ohm_per_km": 0.1135,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 27,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 665.0,
       "limit": 575.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 810.1,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": "750 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 665.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.96,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0335 ohm/km at 75 C, X 0.1135 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 5148.3,
       "limit": 10.0,
       "unit": "kA",
       "passed": true,
       "note": "0.05 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 2000 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2000",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 4000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "2000 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 208.0,
    "phases": 3,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 4000.0,
    "terminal_temp_c": 90
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 208.0,
     "phases": 3,
     "continuous_a": 4000.0,
     "noncontinuous_a": 0.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 90,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "noncontinuous_a": 15.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 0.0,
     "noncontinuous_a": 15.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "2",
     "size_label": "2 AWG",
     "total_area_mm2": 33.6,
     "ampacity_per_set_a": 83.1,
     "vd_pct": 2.44,
     "vd_v": 5.86,
     "loss_w": 85.9,
     "r_ohm_per_km": 0.6365,
     "x_ohm_per_km": 0.1476,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 95.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 83.1,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "130 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 83.1,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.44,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6365 ohm/km at 75 C, X 0.1476 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.8,
      "vd_v": 1.91,
      "loss_w": 27.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.8,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.53,
      "vd_v": 1.28,
      "loss_w": 18.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.53,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.4,
      "vd_v": 0.96,
      "loss_w": 13.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.4,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.32,
      "vd_v": 0.77,
      "loss_w": 10.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.32,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.27,
      "vd_v": 0.64,
      "loss_w": 9.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "2 AWG Cu",
       "quantity": 1,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 9.0,
    "noncontinuous_a": 6.0,
    "installation": "free_air",
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 9.0,
     "noncontinuous_a": 6.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 75,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "10",
     "size_label": "10 AWG",
     "total_area_mm2": 5.3,
     "ampacity_per_set_a": 25.0,
     "vd_pct": 0.42,
     "vd_v": 1.0,
     "loss_w": 15.0,
     "r_ohm_per_km": 6.6745,
     "x_ohm_per_km": 0.1025,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 25.0,
       "limit": 17.2,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 17.2,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": "10 AWG Al: max overcurrent device 25 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 29.8,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "40 A x 0.745 ambient x 1.00 grouping"
      },
      {
