       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 25.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.42,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 6.6745 ohm/km at 75 C, X 0.1025 ohm/km (geometric (trefoil, touching)), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.02,
      "vd_v": 0.05,
      "loss_w": 0.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 134.2,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "180 A x 0.745 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.01,
      "vd_v": 0.03,
      "loss_w": 0.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 134.2,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "180 A x 0.745 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.01,
      "vd_v": 0.02,
      "loss_w": 0.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 4.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 134.2,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "180 A x 0.745 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.01,
      "vd_v": 0.02,
      "loss_w": 0.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 134.2,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "180 A x 0.745 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.01,
      "vd_v": 0.02,
      "loss_w": 0.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 2.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 134.2,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "180 A x 0.745 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "10",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "10 AWG Al",
       "quantity": 1,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 30.0,
    "fault_ka": 22.0,
    "fault_clearing_s": 0.1,
    "conduit": "pvc"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 30.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 22.0,
     "fault_clearing_s": 0.1,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 53.5,
     "ampacity_per_set_a": 125.0,
     "vd_pct": 0.31,
     "vd_v": 0.74,
     "loss_w": 22.0,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 37.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 183.6,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 125.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.31,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 24.0,
       "limit": 22.0,
       "unit": "kA",
       "passed": true,
       "note": "0.1 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.16,
      "vd_v": 0.37,
      "loss_w": 11.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 18.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.16,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 48.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.1,
      "vd_v": 0.25,
      "loss_w": 7.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 72.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.08,
      "vd_v": 0.19,
      "loss_w": 5.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 96.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.06,
      "vd_v": 0.15,
      "loss_w": 4.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 120.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.05,
      "vd_v": 0.12,
      "loss_w": 3.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 144.2,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 1,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 30.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 0.0,
     "noncontinuous_a": 30.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "4",
     "size_label": "4 AWG",
     "total_area_mm2": 21.1,
     "ampacity_per_set_a": 55.0,
     "vd_pct": 2.8,
     "vd_v": 6.72,
     "loss_w": 224.1,
     "r_ohm_per_km": 1.66,
     "x_ohm_per_km": 0.1575,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 55.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 60.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "75 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 55.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.8,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.6600 ohm/km at 75 C, X 0.1575 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.59,
      "vd_v": 1.43,
      "loss_w": 44.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.59,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.4,
      "vd_v": 0.95,
      "loss_w": 29.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.4,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.3,
      "vd_v": 0.71,
      "loss_w": 22.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.3,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.24,
      "vd_v": 0.57,
      "loss_w": 17.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.24,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.2,
      "vd_v": 0.48,
      "loss_w": 14.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.2,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "4 AWG Al",
       "quantity": 1,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 36.0,
    "noncontinuous_a": 24.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 36.0,
     "noncontinuous_a": 24.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 67.4,
     "ampacity_per_set_a": 124.6,
     "vd_pct": 2.6,
     "vd_v": 6.23,
     "loss_w": 343.6,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 145.0,
       "limit": 69.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 124.6,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "195 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 124.6,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.6,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.6,
      "vd_v": 3.83,
      "loss_w": 216.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 34.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.6,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.06,
      "vd_v": 2.55,
      "loss_w": 144.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 23.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.8,
      "vd_v": 1.91,
      "loss_w": 108.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 17.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.8,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.64,
      "vd_v": 1.53,
      "loss_w": 86.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 13.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.64,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.53,
      "vd_v": 1.28,
      "loss_w": 72.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 11.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.53,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 1,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 60.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 60.0,
     "noncontinuous_a": 0.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "350",
     "size_label": "350 kcmil",
     "total_area_mm2": 177.3,
     "ampacity_per_set_a": 114.3,
     "vd_pct": 3.0,
     "vd_v": 7.19,
     "loss_w": 431.5,
     "r_ohm_per_km": 0.1998,
     "x_ohm_per_km": 0.1312,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 210.0,
       "limit": 75.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 114.3,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "280 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 114.3,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 3.0,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1998 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 202.3,
      "ampacity_per_set_a": 61.2,
      "vd_pct": 2.61,
      "vd_v": 6.25,
      "loss_w": 375.2,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 115.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 61.2,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 61.2,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.61,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 2.46,
      "vd_v": 5.91,
      "loss_w": 354.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 18.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.46,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 214.4,
      "ampacity_per_set_a": 83.7,
      "vd_pct": 2.46,
      "vd_v": 5.91,
      "loss_w": 354.8,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 37.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 83.7,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 83.7,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.46,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 1.97,
      "vd_v": 4.73,
      "loss_w": 283.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.97,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 1.64,
      "vd_v": 3.94,
      "loss_w": 236.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.64,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "350",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "350 kcmil Al",
       "quantity": 1,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 100.0,
    "installation": "free_air",
    "fault_ka": 42.0,
    "fault_clearing_s": 0.5
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 0.0,
     "noncontinuous_a": 100.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 42.0,
     "fault_clearing_s": 0.5,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 4,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 214.0,
     "ampacity_per_set_a": 125.0,
     "vd_pct": 0.04,
     "vd_v": 0.09,
     "loss_w": 10.0,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 280.8,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": "260 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 125.0,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.04,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 43.0,
       "limit": 42.0,
       "unit": "kA",
       "passed": true,
       "note": "0.5 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 214.4,
      "ampacity_per_set_a": 195.0,
      "vd_pct": 0.04,
      "vd_v": 0.11,
      "loss_w": 10.1,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.0854,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 195.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 437.4,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "405 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 195.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.0854 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 43.1,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 253.4,
      "ampacity_per_set_a": 320.0,
      "vd_pct": 0.05,
      "vd_v": 0.12,
      "loss_w": 8.9,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.0823,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 320.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 756.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "700 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 320.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.0823 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 50.9,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 255.1,
      "ampacity_per_set_a": 165.0,
      "vd_pct": 0.04,
      "vd_v": 0.08,
      "loss_w": 8.4,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.087,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 165.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 378.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 165.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.0870 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 51.2,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.03,
      "vd_v": 0.07,
      "loss_w": 8.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 53.7,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.03,
      "vd_v": 0.06,
      "loss_w": 6.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 64.5,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 4,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 4 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 4,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 4,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 60.0,
    "noncontinuous_a": 40.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 60.0,
     "noncontinuous_a": 40.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 67.4,
     "ampacity_per_set_a": 115.0,
     "vd_pct": 1.31,
     "vd_v": 3.15,
     "loss_w": 317.7,
     "r_ohm_per_km": 0.5212,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 115.0,
       "limit": 115.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 120.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "150 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 115.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.31,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.81,
      "vd_v": 1.93,
      "loss_w": 200.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 57.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.81,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.54,
      "vd_v": 1.29,
      "loss_w": 133.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 38.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.54,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.4,
      "vd_v": 0.97,
      "loss_w": 100.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 28.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.4,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.32,
      "vd_v": 0.77,
      "loss_w": 80.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 23.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.32,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.27,
      "vd_v": 0.64,
      "loss_w": 66.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 19.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "2/0 AWG Al",
       "quantity": 1,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 200.0,
    "insulation_temp_c": 75,
    "conduit": "aluminum"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 200.0,
     "noncontinuous_a": 0.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "aluminum",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 134.9,
     "ampacity_per_set_a": 108.0,
     "vd_pct": 2.16,
     "vd_v": 5.19,
     "loss_w": 954.5,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "175 A x 0.882 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.16,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 1.77,
      "vd_v": 4.26,
      "loss_w": 801.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.77,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 202.7,
      "ampacity_per_set_a": 206.8,
      "vd_pct": 1.81,
      "vd_v": 4.33,
      "loss_w": 653.6,
      "r_ohm_per_km": 0.1089,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 335.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 206.8,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "335 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 206.8,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.81,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1089 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 1.33,
      "vd_v": 3.19,
      "loss_w": 600.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.33,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 1.06,
      "vd_v": 2.55,
      "loss_w": 480.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 0.89,
      "vd_v": 2.13,
      "loss_w": 400.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.89,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 2,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 2 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 2,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 2,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "noncontinuous_a": 200.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 0.0,
     "noncontinuous_a": 200.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "300",
     "size_label": "300 kcmil",
     "total_area_mm2": 304.0,
     "ampacity_per_set_a": 106.1,
     "vd_pct": 2.91,
     "vd_v": 6.97,
     "loss_w": 1394.8,
     "r_ohm_per_km": 0.2325,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 14,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 230.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 106.1,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "260 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 106.1,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.91,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 2.74,
      "vd_v": 6.57,
      "loss_w": 1313.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.74,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 321.7,
      "ampacity_per_set_a": 83.7,
      "vd_pct": 2.74,
      "vd_v": 6.57,
      "loss_w": 1314.0,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 180.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 83.7,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 83.7,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.74,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 337.2,
      "ampacity_per_set_a": 61.2,
      "vd_pct": 2.61,
      "vd_v": 6.25,
      "loss_w": 1250.8,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 135.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 61.2,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 61.2,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.61,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 340.1,
      "ampacity_per_set_a": 71.4,
      "vd_pct": 2.59,
      "vd_v": 6.21,
      "loss_w": 1241.1,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 155.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 71.4,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "175 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 71.4,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.59,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 2.34,
      "vd_v": 5.63,
      "loss_w": 1125.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 28.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 28.6,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 28.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.34,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "300",
      "material": "Al",
      "sets_per_phase": 2,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 2 per phase)",
       "conductor": "300 kcmil Al",
       "quantity": 2,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 2,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 240.0,
    "noncontinuous_a": 160.0,
    "terminal_temp_c": 60,
    "fault_ka": 65.0,
    "fault_clearing_s": 1.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 240.0,
     "noncontinuous_a": 160.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 65.0,
     "fault_clearing_s": 1.0,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "250",
     "size_label": "250 kcmil",
     "total_area_mm2": 1013.4,
     "ampacity_per_set_a": 215.0,
     "vd_pct": 2.72,
     "vd_v": 6.52,
     "loss_w": 2050.5,
     "r_ohm_per_km": 0.1709,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 13,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 215.0,
       "limit": 57.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 313.2,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "290 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 215.0,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.72,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 143.9,
       "limit": 65.0,
       "unit": "kA",
       "passed": true,
       "note": "1.0 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 1064.1,
      "ampacity_per_set_a": 260.0,
      "vd_pct": 2.96,
      "vd_v": 7.1,
      "loss_w": 1976.9,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 260.0,
        "limit": 76.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 378.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 260.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.96,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 151.1,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 1064.1,
      "ampacity_per_set_a": 240.0,
      "vd_pct": 2.79,
      "vd_v": 6.69,
      "loss_w": 1963.8,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 240.0,
        "limit": 65.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 345.6,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "320 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 240.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.79,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 151.1,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 1266.8,
      "ampacity_per_set_a": 320.0,
      "vd_pct": 2.96,
      "vd_v": 7.09,
      "loss_w": 1703.7,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 320.0,
        "limit": 92.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 464.5,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "430 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 320.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.96,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 179.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "900",
      "size_label": "900 kcmil",
      "total_area_mm2": 1824.1,
      "ampacity_per_set_a": 435.0,
      "vd_pct": 2.93,
      "vd_v": 7.02,
      "loss_w": 1302.1,
      "r_ohm_per_km": 0.0543,
      "x_ohm_per_km": 0.1227,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 22,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 435.0,
        "limit": 115.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 631.9,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "585 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 435.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.93,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0543 ohm/km at 75 C, X 0.1227 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 259.0,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "250",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 8 per phase)",
       "conductor": "250 kcmil Cu",
       "quantity": 8,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 8,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 1,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 400.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 1,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 5,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 267.5,
     "ampacity_per_set_a": 120.0,
     "vd_pct": 0.2,
     "vd_v": 0.48,
     "loss_w": 210.1,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 120.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 205.0,
       "limit": 80.0,
       "unit": "A",
       "passed": true,
       "note": "205 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 120.0,
       "limit": 80.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.2,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 4,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 269.8,
      "ampacity_per_set_a": 135.0,
      "vd_pct": 0.2,
      "vd_v": 0.49,
      "loss_w": 208.5,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.0887,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 135.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 235.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "235 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 135.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.2,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.0887 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.17,
      "vd_v": 0.4,
      "loss_w": 175.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 205.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.17,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 321.7,
      "ampacity_per_set_a": 180.0,
      "vd_pct": 0.18,
      "vd_v": 0.43,
      "loss_w": 175.2,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.0854,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 180.0,
        "limit": 166.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 315.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "315 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 180.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.18,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.0854 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 354.7,
      "ampacity_per_set_a": 250.0,
      "vd_pct": 0.18,
      "vd_v": 0.43,
      "loss_w": 159.8,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.0843,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 250.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 445.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "445 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 250.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.18,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.0843 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.14,
      "vd_v": 0.35,
      "loss_w": 150.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 71.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 205.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 5,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 5 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 5,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 5,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "noncontinuous_a": 15.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 15.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "12",
     "size_label": "12 AWG",
     "total_area_mm2": 3.3,
     "ampacity_per_set_a": 19.2,
     "vd_pct": 2.04,
     "vd_v": 4.91,
     "loss_w": 133.0,
     "r_ohm_per_km": 6.4635,
     "x_ohm_per_km": 0.1772,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 20.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 15.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "12 AWG Cu: max overcurrent device 20 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 19.2,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "30 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 19.2,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.04,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 6.4635 ohm/km at 75 C, X 0.1772 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.07,
      "vd_v": 0.17,
      "loss_w": 4.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.05,
      "vd_v": 0.11,
      "loss_w": 2.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.04,
      "vd_v": 0.08,
      "loss_w": 2.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.03,
      "vd_v": 0.07,
      "loss_w": 1.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.02,
      "vd_v": 0.06,
      "loss_w": 1.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "12",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "12 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 9.0,
    "noncontinuous_a": 6.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 9.0,
     "noncontinuous_a": 6.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "6",
     "size_label": "6 AWG",
     "total_area_mm2": 13.3,
     "ampacity_per_set_a": 22.5,
     "vd_pct": 2.14,
     "vd_v": 5.14,
     "loss_w": 133.7,
     "r_ohm_per_km": 2.6404,
     "x_ohm_per_km": 0.1673,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 40.0,
       "limit": 17.2,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 22.5,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "55 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 22.5,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.14,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 2.6404 ohm/km at 75 C, X 0.1673 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.27,
      "vd_v": 0.64,
      "loss_w": 16.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.18,
      "vd_v": 0.43,
      "loss_w": 11.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.18,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.13,
      "vd_v": 0.32,
      "loss_w": 8.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 4.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.11,
      "vd_v": 0.26,
      "loss_w": 6.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.09,
      "vd_v": 0.21,
      "loss_w": 5.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 2.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "6",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "6 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 30.0,
    "fault_ka": 10.0,
    "fault_clearing_s": 0.05,
    "conduit": "steel"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 30.0,
     "noncontinuous_a": 0.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "steel",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 10.0,
     "fault_clearing_s": 0.05,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "3",
     "size_label": "3 AWG",
     "total_area_mm2": 26.7,
     "ampacity_per_set_a": 85.0,
     "vd_pct": 2.46,
     "vd_v": 5.91,
     "loss_w": 325.0,
     "r_ohm_per_km": 0.8025,
     "x_ohm_per_km": 0.1936,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 85.0,
       "limit": 37.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 124.2,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "115 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 85.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.46,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.8025 ohm/km at 75 C, X 0.1936 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 16.9,
       "limit": 10.0,
       "unit": "kA",
       "passed": true,
       "note": "0.05 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.7,
      "vd_v": 1.67,
      "loss_w": 81.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1804,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 18.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.7,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1804 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 68.0,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.46,
      "vd_v": 1.11,
      "loss_w": 54.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1804,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.46,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1804 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 101.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.35,
      "vd_v": 0.84,
      "loss_w": 40.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1804,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.35,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1804 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 135.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.28,
      "vd_v": 0.67,
      "loss_w": 32.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1804,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.28,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1804 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 169.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.23,
      "vd_v": 0.56,
      "loss_w": 27.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1804,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1804 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 203.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "3",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "3 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 30.0,
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 30.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 75,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "3/0",
     "size_label": "3/0 AWG",
     "total_area_mm2": 85.0,
     "ampacity_per_set_a": 124.0,
     "vd_pct": 2.76,
     "vd_v": 6.61,
     "loss_w": 335.1,
     "r_ohm_per_km": 0.4137,
     "x_ohm_per_km": 0.1378,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 130.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 124.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "155 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 124.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.76,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 2.06,
      "vd_v": 4.94,
      "loss_w": 265.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 1.37,
      "vd_v": 3.29,
      "loss_w": 177.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.37,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 1.03,
      "vd_v": 2.47,
      "loss_w": 133.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 0.82,
      "vd_v": 1.98,
      "loss_w": 106.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.82,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 0.69,
      "vd_v": 1.65,
      "loss_w": 88.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.69,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "3/0",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "3/0 AWG Al",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 36.0,
    "noncontinuous_a": 24.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 36.0,
     "noncontinuous_a": 24.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "4",
     "size_label": "4 AWG",
     "total_area_mm2": 21.1,
     "ampacity_per_set_a": 70.0,
     "vd_pct": 0.21,
     "vd_v": 0.51,
     "loss_w": 54.6,
     "r_ohm_per_km": 1.0115,
     "x_ohm_per_km": 0.0958,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 70.0,
       "limit": 69.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 127.8,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "140 A x 0.913 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 70.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.21,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.0115 ohm/km at 75 C, X 0.0958 ohm/km (geometric (trefoil, touching)), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.04,
      "vd_v": 0.11,
      "loss_w": 10.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 34.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.03,
      "vd_v": 0.07,
      "loss_w": 7.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 23.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.02,
      "vd_v": 0.05,
      "loss_w": 5.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 17.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.02,
      "vd_v": 0.04,
      "loss_w": 4.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 13.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.01,
      "vd_v": 0.04,
      "loss_w": 3.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 11.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "4 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 60.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 60.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 67.4,
     "ampacity_per_set_a": 61.2,
     "vd_pct": 0.69,
     "vd_v": 1.65,
     "loss_w": 171.6,
     "r_ohm_per_km": 0.5212,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 115.0,
       "limit": 75.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 61.2,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "150 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 61.2,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.69,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.43,
      "vd_v": 1.04,
      "loss_w": 108.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 37.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.43,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.29,
      "vd_v": 0.69,
      "loss_w": 72.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.29,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.22,
      "vd_v": 0.52,
      "loss_w": 54.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 18.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.22,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.17,
      "vd_v": 0.42,
      "loss_w": 43.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.17,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.14,
      "vd_v": 0.35,
      "loss_w": 36.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "2/0 AWG Al",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 100.0,
    "fault_ka": 22.0,
    "fault_clearing_s": 0.1
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 100.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 22.0,
     "fault_clearing_s": 0.1,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 53.5,
     "ampacity_per_set_a": 125.0,
     "vd_pct": 2.2,
     "vd_v": 5.29,
     "loss_w": 901.1,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 183.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 125.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.2,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 24.0,
       "limit": 22.0,
       "unit": "kA",
       "passed": true,
       "note": "0.1 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 1.1,
      "vd_v": 2.64,
      "loss_w": 450.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 48.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.73,
      "vd_v": 1.76,
      "loss_w": 300.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.73,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 72.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.55,
      "vd_v": 1.32,
      "loss_w": 225.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.55,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 96.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.44,
      "vd_v": 1.06,
      "loss_w": 180.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.44,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 120.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.37,
      "vd_v": 0.88,
      "loss_w": 150.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.37,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 144.2,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 60.0,
    "noncontinuous_a": 40.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 60.0,
     "noncontinuous_a": 40.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 134.9,
     "ampacity_per_set_a": 115.0,
     "vd_pct": 2.8,
     "vd_v": 6.72,
     "loss_w": 1172.6,
     "r_ohm_per_km": 0.5212,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 115.0,
       "limit": 57.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 120.0,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "150 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 115.0,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.8,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 1,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 152.0,
      "ampacity_per_set_a": 195.0,
      "vd_pct": 2.91,
      "vd_v": 6.97,
      "loss_w": 1046.1,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 195.0,
        "limit": 115.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 208.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 195.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.91,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 2.29,
      "vd_v": 5.49,
      "loss_w": 984.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 38.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.29,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 1.72,
      "vd_v": 4.12,
      "loss_w": 738.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 28.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.72,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 1.37,
      "vd_v": 3.29,
      "loss_w": 590.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 23.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.37,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 1.14,
      "vd_v": 2.75,
      "loss_w": 492.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 19.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Al",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "2/0 AWG Al",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 200.0,
    "conduit": "pvc"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 200.0,
     "noncontinuous_a": 0.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 5,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 337.2,
     "ampacity_per_set_a": 124.6,
     "vd_pct": 3.0,
     "vd_v": 7.2,
     "loss_w": 2290.7,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 124.6,
       "limit": 40.0,
       "unit": "A",
       "passed": true,
       "note": "195 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 124.6,
       "limit": 40.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 3.0,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 2.63,
      "vd_v": 6.32,
      "loss_w": 2059.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 35.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 28.6,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 28.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.63,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 380.0,
      "ampacity_per_set_a": 185.3,
      "vd_pct": 2.95,
      "vd_v": 7.08,
      "loss_w": 2050.5,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 185.3,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "290 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 185.3,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.95,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 404.7,
      "ampacity_per_set_a": 124.6,
      "vd_pct": 2.5,
      "vd_v": 6.0,
      "loss_w": 1908.9,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 175.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 124.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "195 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 124.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.5,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 2.3,
      "vd_v": 5.53,
      "loss_w": 1802.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 31.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.3,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 428.9,
      "ampacity_per_set_a": 166.1,
      "vd_pct": 2.52,
      "vd_v": 6.06,
      "loss_w": 1811.2,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 166.1,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 166.1,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.52,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 5,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 5 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 15,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 15,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "noncontinuous_a": 200.0,
    "installation": "free_air",
    "terminal_temp_c": 60
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 200.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 2,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 107.0,
     "ampacity_per_set_a": 100.0,
     "vd_pct": 0.24,
     "vd_v": 0.57,
     "loss_w": 197.0,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 100.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 167.4,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "205 A x 0.816 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 100.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.24,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.16,
      "vd_v": 0.38,
      "loss_w": 131.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.16,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 177.3,
      "ampacity_per_set_a": 210.0,
      "vd_pct": 0.14,
      "vd_v": 0.35,
      "loss_w": 119.9,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.0843,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 210.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 363.3,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "445 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 210.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.0843 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.12,
      "vd_v": 0.28,
      "loss_w": 98.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.12,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.09,
      "vd_v": 0.23,
      "loss_w": 78.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.08,
      "vd_v": 0.19,
      "loss_w": 65.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 240.0,
    "noncontinuous_a": 160.0,
    "insulation_temp_c": 75,
    "fault_ka": 42.0,
    "fault_clearing_s": 0.5
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 240.0,
     "noncontinuous_a": 160.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 42.0,
     "fault_clearing_s": 0.5,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 3,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 202.3,
     "ampacity_per_set_a": 175.0,
     "vd_pct": 0.99,
     "vd_v": 2.39,
     "loss_w": 1551.6,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 153.3,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 193.5,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "175 A x 1.106 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 175.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.99,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 43.0,
       "limit": 42.0,
       "unit": "kA",
       "passed": true,
       "note": "0.5 s clearing, 75->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.9,
      "vd_v": 2.15,
      "loss_w": 1464.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 115.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 165.8,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.9,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 45.4,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 214.4,
      "ampacity_per_set_a": 230.0,
      "vd_pct": 1.06,
      "vd_v": 2.55,
      "loss_w": 1472.1,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 254.3,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 230.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 45.5,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.72,
      "vd_v": 1.72,
      "loss_w": 1171.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 92.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 165.8,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.72,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 56.8,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.6,
      "vd_v": 1.43,
      "loss_w": 976.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 76.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 165.8,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "150 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.6,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 68.2,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "700",
      "size_label": "700 kcmil",
      "total_area_mm2": 354.7,
      "ampacity_per_set_a": 460.0,
      "vd_pct": 1.13,
      "vd_v": 2.71,
      "loss_w": 967.3,
      "r_ohm_per_km": 0.0661,
      "x_ohm_per_km": 0.1257,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 460.0,
        "limit": 460.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 508.5,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "460 A x 1.106 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 460.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0661 ohm/km at 75 C, X 0.1257 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 75.3,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 75->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 3,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 3 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 9,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 9,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 400.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 5,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 267.5,
     "ampacity_per_set_a": 108.0,
     "vd_pct": 2.75,
     "vd_v": 6.59,
     "loss_w": 4727.2,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 120.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.0,
       "limit": 80.0,
       "unit": "A",
       "passed": true,
       "note": "135 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.0,
       "limit": 80.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.75,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 4,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 269.8,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 2.8,
      "vd_v": 6.72,
      "loss_w": 4690.4,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 135.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 120.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.8,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.0,
      "vd_pct": 2.29,
      "vd_v": 5.49,
      "loss_w": 3939.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.29,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 321.7,
      "ampacity_per_set_a": 164.0,
      "vd_pct": 2.53,
      "vd_v": 6.06,
      "loss_w": 3942.0,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 180.0,
        "limit": 166.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 164.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 164.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.53,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 354.7,
      "ampacity_per_set_a": 224.0,
      "vd_pct": 2.59,
      "vd_v": 6.21,
      "loss_w": 3595.9,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 250.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 224.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "280 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 224.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.59,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 108.0,
      "vd_pct": 1.96,
      "vd_v": 4.71,
      "loss_w": 3376.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 71.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.96,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 5,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 5 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 15,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 15,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "noncontinuous_a": 800.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 800.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 7,
     "size": "4/0",
     "size_label": "4/0 AWG",
     "total_area_mm2": 750.5,
     "ampacity_per_set_a": 166.1,
     "vd_pct": 2.88,
     "vd_v": 6.92,
     "loss_w": 8279.5,
     "r_ohm_per_km": 0.2012,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 12,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 230.0,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 166.1,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": "260 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 166.1,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.88,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 760.1,
      "ampacity_per_set_a": 185.3,
      "vd_pct": 2.95,
      "vd_v": 7.08,
      "loss_w": 8202.1,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 185.3,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "290 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 185.3,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.95,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 857.8,
      "ampacity_per_set_a": 166.1,
      "vd_pct": 2.52,
      "vd_v": 6.06,
      "loss_w": 7244.6,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 166.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 166.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.52,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 886.7,
      "ampacity_per_set_a": 223.7,
      "vd_pct": 2.74,
      "vd_v": 6.58,
      "loss_w": 7116.8,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 223.7,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "350 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 223.7,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.74,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 1013.4,
      "ampacity_per_set_a": 274.8,
      "vd_pct": 2.69,
      "vd_v": 6.46,
      "loss_w": 6388.9,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 380.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 274.8,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "430 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 274.8,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.69,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "700",
      "size_label": "700 kcmil",
      "total_area_mm2": 1064.1,
      "ampacity_per_set_a": 332.3,
      "vd_pct": 2.95,
      "vd_v": 7.07,
      "loss_w": 6346.8,
      "r_ohm_per_km": 0.0661,
      "x_ohm_per_km": 0.1257,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 19,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 460.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 332.3,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "520 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 332.3,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.95,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0661 ohm/km at 75 C, X 0.1257 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4/0",
      "material": "Cu",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "4/0 AWG Cu",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 480.0,
    "noncontinuous_a": 320.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 480.0,
     "noncontinuous_a": 320.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 6,
     "size": "700",
     "size_label": "700 kcmil",
     "total_area_mm2": 2128.2,
     "ampacity_per_set_a": 173.5,
     "vd_pct": 2.96,
     "vd_v": 7.11,
     "loss_w": 9855.8,
     "r_ohm_per_km": 0.1027,
     "x_ohm_per_km": 0.1257,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 19,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 375.0,
       "limit": 153.3,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 173.5,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "425 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 173.5,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.96,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1027 ohm/km at 75 C, X 0.1257 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 2128.2,
      "ampacity_per_set_a": 157.2,
      "vd_pct": 2.93,
      "vd_v": 7.04,
      "loss_w": 9759.4,
      "r_ohm_per_km": 0.1186,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 340.0,
        "limit": 131.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 157.2,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": "385 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 157.2,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.93,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1186 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "900",
      "size_label": "900 kcmil",
      "total_area_mm2": 2280.2,
      "ampacity_per_set_a": 196.0,
      "vd_pct": 2.83,
      "vd_v": 6.8,
      "loss_w": 9419.4,
      "r_ohm_per_km": 0.0818,
      "x_ohm_per_km": 0.1227,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 22,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 425.0,
        "limit": 184.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 196.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "480 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 196.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.83,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0818 ohm/km at 75 C, X 0.1227 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 2432.2,
      "ampacity_per_set_a": 157.2,
      "vd_pct": 2.57,
      "vd_v": 6.16,
      "loss_w": 8539.4,
      "r_ohm_per_km": 0.1186,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 340.0,
        "limit": 115.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 157.2,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "385 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 157.2,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.57,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1186 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1250",
      "size_label": "1250 kcmil",
      "total_area_mm2": 2533.5,
      "ampacity_per_set_a": 222.5,
      "vd_pct": 2.68,
      "vd_v": 6.43,
      "loss_w": 8902.8,
      "r_ohm_per_km": 0.0618,
      "x_ohm_per_km": 0.1188,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 24,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 485.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 222.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "545 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 222.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.68,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0618 ohm/km at 75 C, X 0.1188 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 700 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "700",
      "material": "Al",
      "sets_per_phase": 6,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 6 per phase)",
       "conductor": "700 kcmil Al",
       "quantity": 18,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 18,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 1200.0,
    "installation": "free_air",
    "fault_ka": 65.0,
    "fault_clearing_s": 1.0,
    "conduit": "aluminum"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 1200.0,
     "noncontinuous_a": 0.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "aluminum",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 65.0,
     "fault_clearing_s": 1.0,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 8,
     "size": "3/0",
     "size_label": "3/0 AWG",
     "total_area_mm2": 680.2,
     "ampacity_per_set_a": 200.0,
     "vd_pct": 0.14,
     "vd_v": 0.33,
     "loss_w": 682.8,
     "r_ohm_per_km": 0.2529,
     "x_ohm_per_km": 0.087,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 11,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 200.0,
       "limit": 187.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 378.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "350 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 200.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.14,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.2529 ohm/km at 75 C, X 0.0870 ohm/km (geometric (trefoil, touching)), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 96.6,
       "limit": 65.0,
       "unit": "kA",
       "passed": true,
       "note": "1.0 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 750.5,
      "ampacity_per_set_a": 230.0,
      "vd_pct": 0.13,
      "vd_v": 0.32,
      "loss_w": 621.0,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.0854,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 214.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 437.4,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "405 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 230.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.0854 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 106.6,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 760.1,
      "ampacity_per_set_a": 255.0,
      "vd_pct": 0.14,
      "vd_v": 0.33,
      "loss_w": 615.2,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.0865,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 491.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "455 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 255.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.0865 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 107.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 886.7,
      "ampacity_per_set_a": 310.0,
      "vd_pct": 0.13,
      "vd_v": 0.31,
      "loss_w": 533.8,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.0843,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 615.7,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "570 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 310.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.0843 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 125.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 1013.4,
      "ampacity_per_set_a": 380.0,
      "vd_pct": 0.13,
      "vd_v": 0.31,
      "loss_w": 479.2,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.0823,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 380.0,
        "limit": 375.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 756.1,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "700 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 380.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.0823 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 143.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "900",
      "size_label": "900 kcmil",
      "total_area_mm2": 1368.1,
      "ampacity_per_set_a": 520.0,
      "vd_pct": 0.13,
      "vd_v": 0.32,
      "loss_w": 390.6,
      "r_ohm_per_km": 0.0543,
      "x_ohm_per_km": 0.0814,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 22,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 520.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 1058.5,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "980 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 520.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0543 ohm/km at 75 C, X 0.0814 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 194.3,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "3/0",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "3/0 AWG Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 1200.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 1200.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "4/0",
     "size_label": "4/0 AWG",
     "total_area_mm2": 857.8,
     "ampacity_per_set_a": 164.0,
     "vd_pct": 1.16,
     "vd_v": 2.77,
     "loss_w": 5406.8,
     "r_ohm_per_km": 0.3285,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 12,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 180.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 164.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "205 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 164.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.16,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 886.7,
      "ampacity_per_set_a": 184.0,
      "vd_pct": 1.16,
      "vd_v": 2.78,
      "loss_w": 5236.4,
      "r_ohm_per_km": 0.2784,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 205.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 184.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "230 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 184.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.16,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2784 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 912.1,
      "ampacity_per_set_a": 208.0,
      "vd_pct": 1.18,
      "vd_v": 2.83,
      "loss_w": 5101.8,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 208.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 208.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.18,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 1013.4,
      "ampacity_per_set_a": 244.0,
      "vd_pct": 1.15,
      "vd_v": 2.76,
      "loss_w": 4616.9,
      "r_ohm_per_km": 0.1753,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 16,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 270.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 244.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "305 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 244.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1753 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 1216.1,
      "ampacity_per_set_a": 308.0,
      "vd_pct": 1.11,
      "vd_v": 2.66,
      "loss_w": 3904.2,
      "r_ohm_per_km": 0.1186,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 340.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 308.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "385 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 308.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1186 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 1520.1,
      "ampacity_per_set_a": 400.0,
      "vd_pct": 1.12,
      "vd_v": 2.69,
      "loss_w": 3274.2,
      "r_ohm_per_km": 0.0746,
      "x_ohm_per_km": 0.1214,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 23,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 445.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 400.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "500 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 400.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.12,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0746 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4/0",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "4/0 AWG Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 1200.0,
    "noncontinuous_a": 800.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 1200.0,
     "noncontinuous_a": 800.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "500",
     "size_label": "500 kcmil",
     "total_area_mm2": 2026.8,
     "ampacity_per_set_a": 274.8,
     "vd_pct": 1.68,
     "vd_v": 4.04,
     "loss_w": 9982.6,
     "r_ohm_per_km": 0.0887,
     "x_ohm_per_km": 0.128,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 17,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 380.0,
       "limit": 287.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 274.8,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "430 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 274.8,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.68,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0887 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 2128.2,
      "ampacity_per_set_a": 303.5,
      "vd_pct": 1.72,
      "vd_v": 4.14,
      "loss_w": 9686.1,
      "r_ohm_per_km": 0.0753,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 420.0,
        "limit": 328.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 303.5,
        "limit": 285.7,
        "unit": "A",
        "passed": true,
        "note": "475 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 303.5,
        "limit": 285.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.72,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0753 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "750",
      "size_label": "750 kcmil",
      "total_area_mm2": 2280.2,
      "ampacity_per_set_a": 341.9,
      "vd_pct": 1.77,
      "vd_v": 4.26,
      "loss_w": 9373.9,
      "r_ohm_per_km": 0.0625,
      "x_ohm_per_km": 0.1247,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 20,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 475.0,
        "limit": 383.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 341.9,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": "535 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 341.9,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.77,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0625 ohm/km at 75 C, X 0.1247 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1250",
      "size_label": "1250 kcmil",
      "total_area_mm2": 3166.9,
      "ampacity_per_set_a": 424.9,
      "vd_pct": 1.69,
      "vd_v": 4.06,
      "loss_w": 7762.0,
      "r_ohm_per_km": 0.0431,
      "x_ohm_per_km": 0.1188,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 24,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 590.0,
        "limit": 460.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 424.9,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "665 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 424.9,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.69,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0431 ohm/km at 75 C, X 0.1188 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "500",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 2000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "500 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 2000.0,
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 2000.0,
     "noncontinuous_a": 0.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 3000.0,
    "fault_ka": 10.0,
    "fault_clearing_s": 0.05
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 3000.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 10.0,
     "fault_clearing_s": 0.05,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 1800.0,
    "noncontinuous_a": 1200.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 1800.0,
     "noncontinuous_a": 1200.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 8,
     "size": "1000",
     "size_label": "1000 kcmil",
     "total_area_mm2": 4053.7,
     "ampacity_per_set_a": 445.0,
     "vd_pct": 0.14,
     "vd_v": 0.34,
     "loss_w": 1258.9,
     "r_ohm_per_km": 0.0746,
     "x_ohm_per_km": 0.0809,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 23,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 445.0,
       "limit": 431.2,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 845.0,
       "limit": 375.0,
       "unit": "A",
       "passed": true,
       "note": "845 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 445.0,
       "limit": 375.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.14,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0746 ohm/km at 75 C, X 0.0809 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "1500",
      "size_label": "1500 kcmil",
      "total_area_mm2": 5320.4,
      "ampacity_per_set_a": 520.0,
      "vd_pct": 0.14,
      "vd_v": 0.33,
      "loss_w": 1036.5,
      "r_ohm_per_km": 0.0537,
      "x_ohm_per_km": 0.0806,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 25,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 520.0,
        "limit": 492.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 1070.0,
        "limit": 428.6,
        "unit": "A",
        "passed": true,
        "note": "1070 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 520.0,
        "limit": 428.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0537 ohm/km at 75 C, X 0.0806 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1000",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 3000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "1000 kcmil Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 4000.0,
    "terminal_temp_c": 90,
    "conduit": "steel"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 4000.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 90,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "steel",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 240.0,
    "phases": 3,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "noncontinuous_a": 4000.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 240.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 4000.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 9.0,
    "noncontinuous_a": 6.0,
    "fault_ka": 22.0,
    "fault_clearing_s": 0.1
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 9.0,
     "noncontinuous_a": 6.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 22.0,
     "fault_clearing_s": 0.1,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 53.5,
     "ampacity_per_set_a": 125.0,
     "vd_pct": 0.33,
     "vd_v": 1.59,
     "loss_w": 40.5,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 17.2,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 183.6,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 125.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.33,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 24.0,
       "limit": 22.0,
       "unit": "kA",
       "passed": true,
       "note": "0.1 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.17,
      "vd_v": 0.79,
      "loss_w": 20.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.17,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 48.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.11,
      "vd_v": 0.53,
      "loss_w": 13.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 72.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.08,
      "vd_v": 0.4,
      "loss_w": 10.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 4.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 96.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.07,
      "vd_v": 0.32,
      "loss_w": 8.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 120.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.06,
      "vd_v": 0.26,
      "loss_w": 6.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 2.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 144.2,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 15.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 15.0,
     "noncontinuous_a": 0.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "4",
     "size_label": "4 AWG",
     "total_area_mm2": 21.1,
     "ampacity_per_set_a": 55.0,
     "vd_pct": 2.43,
     "vd_v": 11.64,
     "loss_w": 336.1,
     "r_ohm_per_km": 1.66,
     "x_ohm_per_km": 0.1575,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 55.0,
       "limit": 18.8,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 60.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "75 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 55.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.43,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.6600 ohm/km at 75 C, X 0.1575 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.51,
      "vd_v": 2.47,
      "loss_w": 66.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.51,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.34,
      "vd_v": 1.65,
      "loss_w": 44.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.34,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.26,
      "vd_v": 1.24,
      "loss_w": 33.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 4.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
