        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.26,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.21,
      "vd_v": 0.99,
      "loss_w": 26.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.21,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.17,
      "vd_v": 0.82,
      "loss_w": 22.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.17,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "4 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "noncontinuous_a": 30.0,
    "installation": "free_air",
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 30.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "10",
     "size_label": "10 AWG",
     "total_area_mm2": 5.3,
     "ampacity_per_set_a": 30.0,
     "vd_pct": 0.21,
     "vd_v": 1.01,
     "loss_w": 54.9,
     "r_ohm_per_km": 4.0662,
     "x_ohm_per_km": 0.1025,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 30.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 30.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "10 AWG Cu: max overcurrent device 30 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 44.1,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "50 A x 0.882 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 30.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.21,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 4.0662 ohm/km at 75 C, X 0.1025 ohm/km (geometric (trefoil, touching)), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.01,
      "vd_v": 0.05,
      "loss_w": 2.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 202.8,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 0.882 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.01,
      "vd_v": 0.04,
      "loss_w": 1.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 202.8,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 0.882 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.01,
      "vd_v": 0.03,
      "loss_w": 1.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 202.8,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "230 A x 0.882 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.02,
      "loss_w": 1.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 202.8,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 0.882 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.02,
      "loss_w": 0.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 202.8,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 0.882 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "10",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "10 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 18.0,
    "noncontinuous_a": 12.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 18.0,
     "noncontinuous_a": 12.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "4",
     "size_label": "4 AWG",
     "total_area_mm2": 21.1,
     "ampacity_per_set_a": 30.6,
     "vd_pct": 0.55,
     "vd_v": 2.63,
     "loss_w": 136.6,
     "r_ohm_per_km": 1.66,
     "x_ohm_per_km": 0.1575,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 55.0,
       "limit": 34.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 30.6,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "75 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 30.6,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.55,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.6600 ohm/km at 75 C, X 0.1575 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.11,
      "vd_v": 0.52,
      "loss_w": 27.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 17.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.07,
      "vd_v": 0.35,
      "loss_w": 18.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 11.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.05,
      "vd_v": 0.26,
      "loss_w": 13.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.04,
      "vd_v": 0.21,
      "loss_w": 10.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 0.04,
      "vd_v": 0.17,
      "loss_w": 9.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "4 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 60.0,
    "fault_ka": 42.0,
    "fault_clearing_s": 0.5,
    "conduit": "pvc"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 60.0,
     "noncontinuous_a": 0.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 42.0,
     "fault_clearing_s": 0.5,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 4,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 214.0,
     "ampacity_per_set_a": 125.0,
     "vd_pct": 0.17,
     "vd_v": 0.79,
     "loss_w": 81.1,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 18.8,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 183.6,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 125.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.17,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 43.0,
       "limit": 42.0,
       "unit": "kA",
       "passed": true,
       "note": "0.5 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 214.4,
      "ampacity_per_set_a": 195.0,
      "vd_pct": 0.2,
      "vd_v": 0.94,
      "loss_w": 81.5,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 195.0,
        "limit": 37.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 195.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.2,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 43.1,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 253.4,
      "ampacity_per_set_a": 320.0,
      "vd_pct": 0.24,
      "vd_v": 1.15,
      "loss_w": 71.9,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 320.0,
        "limit": 75.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 464.5,
        "limit": 60.0,
        "unit": "A",
        "passed": true,
        "note": "430 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 320.0,
        "limit": 60.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.24,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 50.9,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 255.1,
      "ampacity_per_set_a": 165.0,
      "vd_pct": 0.15,
      "vd_v": 0.74,
      "loss_w": 68.3,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 165.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 243.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "225 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 165.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 51.2,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.13,
      "vd_v": 0.63,
      "loss_w": 64.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 53.7,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.11,
      "vd_v": 0.53,
      "loss_w": 54.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 64.5,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 4,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 4 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 12,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 12,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 60.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 60.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1",
     "size_label": "1 AWG",
     "total_area_mm2": 42.4,
     "ampacity_per_set_a": 85.0,
     "vd_pct": 2.54,
     "vd_v": 12.21,
     "loss_w": 1341.7,
     "r_ohm_per_km": 0.8282,
     "x_ohm_per_km": 0.1509,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 85.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 92.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "115 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 85.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.54,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.8282 ohm/km at 75 C, X 0.1509 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 1.03,
      "vd_v": 4.94,
      "loss_w": 531.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.69,
      "vd_v": 3.29,
      "loss_w": 354.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.69,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.51,
      "vd_v": 2.47,
      "loss_w": 265.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.51,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.41,
      "vd_v": 1.98,
      "loss_w": 212.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.41,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.34,
      "vd_v": 1.65,
      "loss_w": 177.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.34,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 60.0,
    "noncontinuous_a": 40.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 60.0,
     "noncontinuous_a": 40.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 107.0,
     "ampacity_per_set_a": 108.6,
     "vd_pct": 2.3,
     "vd_v": 11.06,
     "loss_w": 1802.2,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 57.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.6,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.6,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.3,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 1,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 107.2,
      "ampacity_per_set_a": 166.1,
      "vd_pct": 2.52,
      "vd_v": 12.12,
      "loss_w": 1811.2,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 195.0,
        "limit": 115.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 166.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 166.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.52,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.54,
      "vd_v": 7.37,
      "loss_w": 1201.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 38.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.54,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.15,
      "vd_v": 5.53,
      "loss_w": 901.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 28.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.92,
      "vd_v": 4.42,
      "loss_w": 720.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 23.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.92,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.77,
      "vd_v": 3.69,
      "loss_w": 600.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 19.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.77,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 100.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 100.0,
     "noncontinuous_a": 0.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "3/0",
     "size_label": "3/0 AWG",
     "total_area_mm2": 85.0,
     "ampacity_per_set_a": 130.0,
     "vd_pct": 0.07,
     "vd_v": 0.36,
     "loss_w": 62.1,
     "r_ohm_per_km": 0.4137,
     "x_ohm_per_km": 0.087,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 130.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 220.5,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "270 A x 0.816 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 130.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.07,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4137 ohm/km at 75 C, X 0.0870 ohm/km (geometric (trefoil, touching)), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.06,
      "vd_v": 0.28,
      "loss_w": 49.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.04,
      "vd_v": 0.19,
      "loss_w": 32.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.03,
      "vd_v": 0.14,
      "loss_w": 24.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 31.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.02,
      "vd_v": 0.11,
      "loss_w": 19.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.02,
      "vd_v": 0.09,
      "loss_w": 16.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "3/0",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "3/0 AWG Al",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 200.0,
    "fault_ka": 65.0,
    "fault_clearing_s": 1.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 200.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 65.0,
     "fault_clearing_s": 1.0,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 7,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 472.1,
     "ampacity_per_set_a": 175.0,
     "vd_pct": 0.11,
     "vd_v": 0.51,
     "loss_w": 166.2,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 28.6,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 210.6,
       "limit": 28.6,
       "unit": "A",
       "passed": true,
       "note": "195 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 175.0,
       "limit": 28.6,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.11,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 67.0,
       "limit": 65.0,
       "unit": "kA",
       "passed": true,
       "note": "1.0 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 1,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 545.0,
      "vd_pct": 0.25,
      "vd_v": 1.19,
      "loss_w": 183.9,
      "r_ohm_per_km": 0.0503,
      "x_ohm_per_km": 0.1214,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 545.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 664.3,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "615 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 545.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.25,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0503 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 380.0,
      "vd_pct": 0.16,
      "vd_v": 0.78,
      "loss_w": 162.3,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 380.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 464.5,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "430 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 380.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.16,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 255.0,
      "vd_pct": 0.12,
      "vd_v": 0.57,
      "loss_w": 156.2,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 313.2,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "290 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 255.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.12,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 510.2,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 0.1,
      "vd_v": 0.5,
      "loss_w": 154.2,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 243.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "225 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 200.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 72.4,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 532.0,
      "ampacity_per_set_a": 310.0,
      "vd_pct": 0.13,
      "vd_v": 0.63,
      "loss_w": 150.6,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 378.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 310.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.13,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 75.5,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 120.0,
    "noncontinuous_a": 80.0,
    "insulation_temp_c": 75,
    "terminal_temp_c": 60
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 120.0,
     "noncontinuous_a": 80.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 75,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 134.9,
     "ampacity_per_set_a": 108.0,
     "vd_pct": 1.4,
     "vd_v": 6.72,
     "loss_w": 2345.2,
     "r_ohm_per_km": 0.5212,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 115.0,
       "limit": 115.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "135 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.4,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 1.14,
      "vd_v": 5.49,
      "loss_w": 1969.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 76.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 0.86,
      "vd_v": 4.12,
      "loss_w": 1477.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 57.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.86,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 253.4,
      "ampacity_per_set_a": 248.0,
      "vd_pct": 1.01,
      "vd_v": 4.87,
      "loss_w": 1271.3,
      "r_ohm_per_km": 0.1413,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 260.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 248.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "310 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 248.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1413 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 0.69,
      "vd_v": 3.29,
      "loss_w": 1181.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 46.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.69,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 96.0,
      "vd_pct": 0.57,
      "vd_v": 2.75,
      "loss_w": 984.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 38.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 96.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "120 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 96.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.57,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Al",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "2/0 AWG Al",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 400.0,
    "conduit": "aluminum"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "aluminum",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 4,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 214.0,
     "ampacity_per_set_a": 108.6,
     "vd_pct": 2.3,
     "vd_v": 11.06,
     "loss_w": 7208.9,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.3,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 255.1,
      "ampacity_per_set_a": 143.8,
      "vd_pct": 2.04,
      "vd_v": 9.81,
      "loss_w": 6069.6,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 166.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 143.8,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "225 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 143.8,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.84,
      "vd_v": 8.84,
      "loss_w": 5767.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.84,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 304.0,
      "ampacity_per_set_a": 204.5,
      "vd_pct": 1.93,
      "vd_v": 9.25,
      "loss_w": 5155.0,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 285.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "320 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.93,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.54,
      "vd_v": 7.37,
      "loss_w": 4805.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.54,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.32,
      "vd_v": 6.32,
      "loss_w": 4119.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 71.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.32,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 4,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 4 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 12,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 12,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "noncontinuous_a": 400.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 400.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 6,
     "size": "3/0",
     "size_label": "3/0 AWG",
     "total_area_mm2": 510.2,
     "ampacity_per_set_a": 71.4,
     "vd_pct": 2.99,
     "vd_v": 14.33,
     "loss_w": 9929.1,
     "r_ohm_per_km": 0.4137,
     "x_ohm_per_km": 0.1378,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 11,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 155.0,
       "limit": 66.7,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 71.4,
       "limit": 66.7,
       "unit": "A",
       "passed": true,
       "note": "175 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 71.4,
       "limit": 66.7,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.99,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 5,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 536.1,
      "ampacity_per_set_a": 83.7,
      "vd_pct": 2.84,
      "vd_v": 13.66,
      "loss_w": 9460.8,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 180.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 83.7,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 83.7,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.84,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 539.5,
      "ampacity_per_set_a": 61.2,
      "vd_pct": 2.82,
      "vd_v": 13.54,
      "loss_w": 9380.9,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 135.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 61.2,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 61.2,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.82,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 595.2,
      "ampacity_per_set_a": 71.4,
      "vd_pct": 2.56,
      "vd_v": 12.28,
      "loss_w": 8510.7,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 155.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 71.4,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "175 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 71.4,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.56,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 608.0,
      "ampacity_per_set_a": 106.1,
      "vd_pct": 2.52,
      "vd_v": 12.08,
      "loss_w": 8369.1,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 106.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 106.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.52,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 760.1,
      "ampacity_per_set_a": 142.9,
      "vd_pct": 2.04,
      "vd_v": 9.79,
      "loss_w": 6780.1,
      "r_ohm_per_km": 0.1413,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 142.9,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "350 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 142.9,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1413 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "3/0",
      "material": "Al",
      "sets_per_phase": 6,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 6 per phase)",
       "conductor": "3/0 AWG Al",
       "quantity": 18,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 18,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 480.0,
    "noncontinuous_a": 320.0,
    "installation": "free_air",
    "fault_ka": 10.0,
    "fault_clearing_s": 0.05
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 480.0,
     "noncontinuous_a": 320.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 10.0,
     "fault_clearing_s": 0.05,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 7,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 374.6,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.08,
     "vd_v": 0.37,
     "loss_w": 549.2,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 131.4,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 280.8,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": "260 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.08,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 237.9,
       "limit": 10.0,
       "unit": "kA",
       "passed": true,
       "note": "0.05 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 404.7,
      "ampacity_per_set_a": 175.0,
      "vd_pct": 0.07,
      "vd_v": 0.36,
      "loss_w": 509.1,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.0887,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 175.0,
        "limit": 153.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 324.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "300 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 175.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.0887 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 257.0,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 425.1,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 0.07,
      "vd_v": 0.35,
      "loss_w": 485.6,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.087,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 184.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 378.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 200.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.0870 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 270.0,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.07,
      "vd_v": 0.32,
      "loss_w": 480.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 115.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 271.8,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 428.9,
      "ampacity_per_set_a": 230.0,
      "vd_pct": 0.08,
      "vd_v": 0.37,
      "loss_w": 483.0,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.0854,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 437.4,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "405 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 230.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.0854 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 272.3,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 532.0,
      "ampacity_per_set_a": 310.0,
      "vd_pct": 0.07,
      "vd_v": 0.35,
      "loss_w": 395.4,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.0843,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 306.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 615.7,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "570 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 310.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.0843 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 337.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 800.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 800.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 539.5,
     "ampacity_per_set_a": 120.0,
     "vd_pct": 0.57,
     "vd_v": 2.73,
     "loss_w": 3812.4,
     "r_ohm_per_km": 0.5212,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 135.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 120.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "150 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 120.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.57,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 595.2,
      "ampacity_per_set_a": 140.0,
      "vd_pct": 0.53,
      "vd_v": 2.56,
      "loss_w": 3458.7,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 155.0,
        "limit": 142.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 140.0,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": "175 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 140.0,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.53,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 633.4,
      "ampacity_per_set_a": 184.0,
      "vd_pct": 0.54,
      "vd_v": 2.6,
      "loss_w": 3258.2,
      "r_ohm_per_km": 0.2784,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 205.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 184.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 184.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.54,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2784 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 643.3,
      "ampacity_per_set_a": 164.0,
      "vd_pct": 0.51,
      "vd_v": 2.46,
      "loss_w": 3204.0,
      "r_ohm_per_km": 0.3285,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 180.0,
        "limit": 166.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 164.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "205 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 164.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.51,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3285 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 709.4,
      "ampacity_per_set_a": 224.0,
      "vd_pct": 0.53,
      "vd_v": 2.52,
      "loss_w": 2922.7,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 250.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 224.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "280 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 224.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.53,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 912.1,
      "ampacity_per_set_a": 308.0,
      "vd_pct": 0.49,
      "vd_v": 2.37,
      "loss_w": 2313.6,
      "r_ohm_per_km": 0.1186,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 340.0,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 308.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "385 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 308.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.49,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1186 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "2/0 AWG Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "noncontinuous_a": 1200.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 1200.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "4/0",
     "size_label": "4/0 AWG",
     "total_area_mm2": 857.8,
     "ampacity_per_set_a": 166.1,
     "vd_pct": 0.95,
     "vd_v": 4.54,
     "loss_w": 8150.2,
     "r_ohm_per_km": 0.2012,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 12,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 230.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 166.1,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "260 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 166.1,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.95,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 886.7,
      "ampacity_per_set_a": 185.3,
      "vd_pct": 0.95,
      "vd_v": 4.55,
      "loss_w": 7909.1,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 185.3,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "290 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 185.3,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.95,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 912.1,
      "ampacity_per_set_a": 204.5,
      "vd_pct": 0.96,
      "vd_v": 4.63,
      "loss_w": 7732.6,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 285.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "320 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.96,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 1013.4,
      "ampacity_per_set_a": 242.8,
      "vd_pct": 0.94,
      "vd_v": 4.5,
      "loss_w": 7059.2,
      "r_ohm_per_km": 0.1089,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 16,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 335.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 242.8,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "380 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 242.8,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.94,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1089 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 1216.1,
      "ampacity_per_set_a": 303.5,
      "vd_pct": 0.91,
      "vd_v": 4.35,
      "loss_w": 6102.2,
      "r_ohm_per_km": 0.0753,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 420.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 303.5,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "475 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 303.5,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.91,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0753 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1250",
      "size_label": "1250 kcmil",
      "total_area_mm2": 1900.2,
      "ampacity_per_set_a": 424.9,
      "vd_pct": 0.84,
      "vd_v": 4.06,
      "loss_w": 4657.2,
      "r_ohm_per_km": 0.0431,
      "x_ohm_per_km": 0.1188,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 24,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 590.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 424.9,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "665 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 424.9,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.84,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0431 ohm/km at 75 C, X 0.1188 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4/0",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "4/0 AWG Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 720.0,
    "noncontinuous_a": 480.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 720.0,
     "noncontinuous_a": 480.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "600",
     "size_label": "600 kcmil",
     "total_area_mm2": 2432.2,
     "ampacity_per_set_a": 157.2,
     "vd_pct": 0.96,
     "vd_v": 4.62,
     "loss_w": 9606.9,
     "r_ohm_per_km": 0.1186,
     "x_ohm_per_km": 0.128,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 18,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 340.0,
       "limit": 172.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 157.2,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "385 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 157.2,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.96,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1186 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "700",
      "size_label": "700 kcmil",
      "total_area_mm2": 2482.9,
      "ampacity_per_set_a": 173.5,
      "vd_pct": 0.95,
      "vd_v": 4.57,
      "loss_w": 9503.8,
      "r_ohm_per_km": 0.1027,
      "x_ohm_per_km": 0.1257,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 19,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 375.0,
        "limit": 197.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 173.5,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "425 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 173.5,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.95,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1027 ohm/km at 75 C, X 0.1257 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 3040.2,
      "ampacity_per_set_a": 204.1,
      "vd_pct": 0.81,
      "vd_v": 3.88,
      "loss_w": 8056.7,
      "r_ohm_per_km": 0.0746,
      "x_ohm_per_km": 0.1214,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 23,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 445.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 204.1,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "500 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 204.1,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.81,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0746 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1750",
      "size_label": "1750 kcmil",
      "total_area_mm2": 4433.7,
      "ampacity_per_set_a": 251.1,
      "vd_pct": 0.63,
      "vd_v": 3.01,
      "loss_w": 6247.2,
      "r_ohm_per_km": 0.0482,
      "x_ohm_per_km": 0.1152,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 26,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 545.0,
        "limit": 276.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 251.1,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "615 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 251.1,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.63,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0482 ohm/km at 75 C, X 0.1152 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "600",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "600 kcmil Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 2000.0,
    "insulation_temp_c": 75,
    "fault_ka": 22.0,
    "fault_clearing_s": 0.1,
    "conduit": "steel"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 2000.0,
     "noncontinuous_a": 0.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "steel",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 22.0,
     "fault_clearing_s": 0.1,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "2000",
     "size_label": "2000 kcmil",
     "total_area_mm2": 8107.3,
     "ampacity_per_set_a": 665.0,
     "vd_pct": 2.92,
     "vd_v": 14.02,
     "loss_w": 15072.8,
     "r_ohm_per_km": 0.0335,
     "x_ohm_per_km": 0.1352,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 27,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 665.0,
       "limit": 312.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 735.2,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "665 A x 1.106 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 665.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.92,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0335 ohm/km at 75 C, X 0.1352 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 3849.4,
       "limit": 22.0,
       "unit": "kA",
       "passed": true,
       "note": "0.1 s clearing, 75->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 2000 kcmil in steel conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2000",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 2000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "2000 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 2000.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 2000.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 8,
     "size": "350",
     "size_label": "350 kcmil",
     "total_area_mm2": 1418.8,
     "ampacity_per_set_a": 250.0,
     "vd_pct": 0.1,
     "vd_v": 0.46,
     "loss_w": 1498.3,
     "r_ohm_per_km": 0.1998,
     "x_ohm_per_km": 0.0843,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 15,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 250.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 445.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "445 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 250.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.1,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1998 ohm/km at 75 C, X 0.0843 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 1773.5,
      "ampacity_per_set_a": 310.0,
      "vd_pct": 0.08,
      "vd_v": 0.4,
      "loss_w": 1210.7,
      "r_ohm_per_km": 0.1413,
      "x_ohm_per_km": 0.0823,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 285.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 545.0,
        "limit": 285.7,
        "unit": "A",
        "passed": true,
        "note": "545 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 310.0,
        "limit": 285.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1413 ohm/km at 75 C, X 0.0823 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 1824.1,
      "ampacity_per_set_a": 340.0,
      "vd_pct": 0.09,
      "vd_v": 0.42,
      "loss_w": 1186.0,
      "r_ohm_per_km": 0.1186,
      "x_ohm_per_km": 0.0835,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 340.0,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 615.0,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": "615 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 340.0,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1186 ohm/km at 75 C, X 0.0835 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "900",
      "size_label": "900 kcmil",
      "total_area_mm2": 2280.2,
      "ampacity_per_set_a": 425.0,
      "vd_pct": 0.08,
      "vd_v": 0.39,
      "loss_w": 981.2,
      "r_ohm_per_km": 0.0818,
      "x_ohm_per_km": 0.0814,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 22,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 425.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 790.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "790 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 425.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0818 ohm/km at 75 C, X 0.0814 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1500",
      "size_label": "1500 kcmil",
      "total_area_mm2": 3040.2,
      "ampacity_per_set_a": 520.0,
      "vd_pct": 0.08,
      "vd_v": 0.38,
      "loss_w": 806.2,
      "r_ohm_per_km": 0.0537,
      "x_ohm_per_km": 0.0806,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 25,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 520.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 1070.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "1070 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 520.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0537 ohm/km at 75 C, X 0.0806 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "350",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 2000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "350 kcmil Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 1800.0,
    "noncontinuous_a": 1200.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 1800.0,
     "noncontinuous_a": 1200.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "1000",
     "size_label": "1000 kcmil",
     "total_area_mm2": 4053.7,
     "ampacity_per_set_a": 393.0,
     "vd_pct": 0.35,
     "vd_v": 1.7,
     "loss_w": 5171.4,
     "r_ohm_per_km": 0.0503,
     "x_ohm_per_km": 0.1214,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 23,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 545.0,
       "limit": 431.2,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 393.0,
       "limit": 375.0,
       "unit": "A",
       "passed": true,
       "note": "615 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 393.0,
       "limit": 375.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.35,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0503 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "1500",
      "size_label": "1500 kcmil",
      "total_area_mm2": 5320.4,
      "ampacity_per_set_a": 450.5,
      "vd_pct": 0.35,
      "vd_v": 1.66,
      "loss_w": 4556.7,
      "r_ohm_per_km": 0.0388,
      "x_ohm_per_km": 0.1168,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 25,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 625.0,
        "limit": 492.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 450.5,
        "limit": 428.6,
        "unit": "A",
        "passed": true,
        "note": "705 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 450.5,
        "limit": 428.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.35,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0388 ohm/km at 75 C, X 0.1168 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1000",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 3000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "1000 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 3000.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 3000.0,
     "noncontinuous_a": 0.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 4000.0,
    "terminal_temp_c": 90,
    "fault_ka": 42.0,
    "fault_clearing_s": 0.5
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 4000.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 90,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 42.0,
     "fault_clearing_s": 0.5,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "1250",
     "size_label": "1250 kcmil",
     "total_area_mm2": 5067.1,
     "ampacity_per_set_a": 665.0,
     "vd_pct": 2.86,
     "vd_v": 13.74,
     "loss_w": 38810.0,
     "r_ohm_per_km": 0.0431,
     "x_ohm_per_km": 0.1188,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 24,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 665.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 90 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 718.3,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": "665 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 665.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.86,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0431 ohm/km at 75 C, X 0.1188 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 1017.5,
       "limit": 42.0,
       "unit": "kA",
       "passed": true,
       "note": "0.5 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "2000",
      "size_label": "2000 kcmil",
      "total_area_mm2": 7093.9,
      "ampacity_per_set_a": 750.0,
      "vd_pct": 2.94,
      "vd_v": 14.09,
      "loss_w": 34452.2,
      "r_ohm_per_km": 0.0335,
      "x_ohm_per_km": 0.1135,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 27,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 750.0,
        "limit": 571.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 90 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 810.1,
        "limit": 571.4,
        "unit": "A",
        "passed": true,
        "note": "750 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 750.0,
        "limit": 571.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.94,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0335 ohm/km at 75 C, X 0.1135 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 1424.5,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 1250 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1250",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 4000.0,
      "equipment_terminal_temp_c": 90,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 90,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "1250 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 480.0,
    "phases": 3,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 2400.0,
    "noncontinuous_a": 1600.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 2400.0,
     "noncontinuous_a": 1600.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 15.0,
    "installation": "free_air",
    "conduit": "pvc"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 15.0,
     "noncontinuous_a": 0.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "12",
     "size_label": "12 AWG",
     "total_area_mm2": 3.3,
     "ampacity_per_set_a": 20.0,
     "vd_pct": 0.13,
     "vd_v": 0.8,
     "loss_w": 21.8,
     "r_ohm_per_km": 6.4635,
     "x_ohm_per_km": 0.109,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 20.0,
       "limit": 18.8,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 18.8,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "12 AWG Cu: max overcurrent device 20 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 36.5,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "40 A x 0.913 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 20.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.13,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 6.4635 ohm/km at 75 C, X 0.1090 ohm/km (geometric (trefoil, touching)), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.03,
      "loss_w": 0.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.02,
      "loss_w": 0.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.01,
      "loss_w": 0.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 4.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.01,
      "loss_w": 0.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.01,
      "loss_w": 0.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 237.3,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "12",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "12 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "noncontinuous_a": 15.0,
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 15.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 75,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "6",
     "size_label": "6 AWG",
     "total_area_mm2": 13.3,
     "ampacity_per_set_a": 18.6,
     "vd_pct": 0.35,
     "vd_v": 2.09,
     "loss_w": 54.3,
     "r_ohm_per_km": 2.6404,
     "x_ohm_per_km": 0.1673,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 40.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 18.6,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "50 A x 0.745 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 18.6,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.35,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 2.6404 ohm/km at 75 C, X 0.1673 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 44.7,
      "vd_pct": 0.04,
      "vd_v": 0.26,
      "loss_w": 6.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 44.7,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "120 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 44.7,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 44.7,
      "vd_pct": 0.03,
      "vd_v": 0.17,
      "loss_w": 4.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 44.7,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 44.7,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 44.7,
      "vd_pct": 0.02,
      "vd_v": 0.13,
      "loss_w": 3.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 44.7,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "120 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 44.7,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 44.7,
      "vd_pct": 0.02,
      "vd_v": 0.1,
      "loss_w": 2.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 44.7,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "120 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 44.7,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 44.7,
      "vd_pct": 0.01,
      "vd_v": 0.09,
      "loss_w": 2.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 44.7,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "120 A x 0.745 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 44.7,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "6",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "6 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 18.0,
    "noncontinuous_a": 12.0,
    "fault_ka": 65.0,
    "fault_clearing_s": 1.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 18.0,
     "noncontinuous_a": 12.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 65.0,
     "fault_clearing_s": 1.0,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 7,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 472.1,
     "ampacity_per_set_a": 145.0,
     "vd_pct": 0.03,
     "vd_v": 0.19,
     "loss_w": 9.2,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 145.0,
       "limit": 4.9,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 210.6,
       "limit": 4.3,
       "unit": "A",
       "passed": true,
       "note": "195 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 145.0,
       "limit": 4.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.03,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 67.0,
       "limit": 65.0,
       "unit": "kA",
       "passed": true,
       "note": "1.0 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 1,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 455.0,
      "vd_pct": 0.07,
      "vd_v": 0.44,
      "loss_w": 10.2,
      "r_ohm_per_km": 0.0503,
      "x_ohm_per_km": 0.1214,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 455.0,
        "limit": 34.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 664.3,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "615 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 455.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0503 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 320.0,
      "vd_pct": 0.05,
      "vd_v": 0.29,
      "loss_w": 9.0,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 320.0,
        "limit": 17.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 464.5,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "430 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 320.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 215.0,
      "vd_pct": 0.04,
      "vd_v": 0.21,
      "loss_w": 8.7,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 215.0,
        "limit": 8.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 313.2,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "290 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 215.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 71.9,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 510.2,
      "ampacity_per_set_a": 165.0,
      "vd_pct": 0.03,
      "vd_v": 0.19,
      "loss_w": 8.5,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 165.0,
        "limit": 5.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 243.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "225 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 165.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 72.4,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 532.0,
      "ampacity_per_set_a": 260.0,
      "vd_pct": 0.04,
      "vd_v": 0.23,
      "loss_w": 8.3,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 260.0,
        "limit": 11.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 378.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 260.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 75.5,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 30.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 30.0,
     "noncontinuous_a": 0.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "4",
     "size_label": "4 AWG",
     "total_area_mm2": 21.1,
     "ampacity_per_set_a": 55.0,
     "vd_pct": 1.94,
     "vd_v": 11.64,
     "loss_w": 672.3,
     "r_ohm_per_km": 1.66,
     "x_ohm_per_km": 0.1575,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 55.0,
       "limit": 37.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 60.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "75 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 55.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.94,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.6600 ohm/km at 75 C, X 0.1575 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.41,
      "vd_v": 2.47,
      "loss_w": 133.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 18.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.41,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.27,
      "vd_v": 1.65,
      "loss_w": 88.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.21,
      "vd_v": 1.24,
      "loss_w": 66.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.21,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.16,
      "vd_v": 0.99,
      "loss_w": 53.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.16,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.14,
      "vd_v": 0.82,
      "loss_w": 44.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "4",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "4 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "noncontinuous_a": 60.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 60.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1",
     "size_label": "1 AWG",
     "total_area_mm2": 42.4,
     "ampacity_per_set_a": 92.7,
     "vd_pct": 2.74,
     "vd_v": 16.42,
     "loss_w": 1636.0,
     "r_ohm_per_km": 0.5049,
     "x_ohm_per_km": 0.1509,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 110.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 92.7,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "145 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 92.7,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.74,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5049 ohm/km at 75 C, X 0.1509 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 1.11,
      "vd_v": 6.63,
      "loss_w": 648.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.74,
      "vd_v": 4.42,
      "loss_w": 432.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.74,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.55,
      "vd_v": 3.32,
      "loss_w": 324.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.55,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.44,
      "vd_v": 2.65,
      "loss_w": 259.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.44,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.6,
      "vd_pct": 0.37,
      "vd_v": 2.21,
      "loss_w": 216.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.6,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.37,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 36.0,
    "noncontinuous_a": 24.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 36.0,
     "noncontinuous_a": 24.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "2",
     "size_label": "2 AWG",
     "total_area_mm2": 33.6,
     "ampacity_per_set_a": 75.0,
     "vd_pct": 0.09,
     "vd_v": 0.54,
     "loss_w": 56.4,
     "r_ohm_per_km": 1.0443,
     "x_ohm_per_km": 0.0914,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 75.0,
       "limit": 69.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 122.5,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": "150 A x 0.816 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 75.0,
       "limit": 60.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.09,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 1.0443 ohm/km at 75 C, X 0.0914 ohm/km (geometric (trefoil, touching)), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.03,
      "vd_v": 0.17,
      "loss_w": 17.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 34.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 30.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.02,
      "vd_v": 0.11,
      "loss_w": 11.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 23.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.01,
      "vd_v": 0.09,
      "loss_w": 8.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 17.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.01,
      "vd_v": 0.07,
      "loss_w": 7.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 13.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.01,
      "vd_v": 0.06,
      "loss_w": 5.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 11.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 60.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "2 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 100.0,
    "fault_ka": 10.0,
    "fault_clearing_s": 0.05,
    "conduit": "aluminum"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 100.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "aluminum",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 10.0,
     "fault_clearing_s": 0.05,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 53.5,
     "ampacity_per_set_a": 125.0,
     "vd_pct": 0.36,
     "vd_v": 2.15,
     "loss_w": 366.2,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 183.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 125.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.36,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 34.0,
       "limit": 10.0,
       "unit": "kA",
       "passed": true,
       "note": "0.05 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.18,
      "vd_v": 1.07,
      "loss_w": 183.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.18,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 68.0,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.12,
      "vd_v": 0.72,
      "loss_w": 122.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.12,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 101.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.09,
      "vd_v": 0.54,
      "loss_w": 91.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 31.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 135.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.07,
      "vd_v": 0.43,
      "loss_w": 73.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 169.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.06,
      "vd_v": 0.36,
      "loss_w": 61.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 183.6,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 203.9,
        "limit": 10.0,
        "unit": "kA",
        "passed": true,
        "note": "0.05 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 100.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 100.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 53.5,
     "ampacity_per_set_a": 100.0,
     "vd_pct": 1.37,
     "vd_v": 8.24,
     "loss_w": 1477.3,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 100.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "135 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 100.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.37,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.69,
      "vd_v": 4.12,
      "loss_w": 738.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.69,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.46,
      "vd_v": 2.75,
      "loss_w": 492.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.46,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.34,
      "vd_v": 2.06,
      "loss_w": 369.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.34,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.27,
      "vd_v": 1.65,
      "loss_w": 295.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.23,
      "vd_v": 1.37,
      "loss_w": 246.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 120.0,
    "noncontinuous_a": 80.0,
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 120.0,
     "noncontinuous_a": 80.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 134.9,
     "ampacity_per_set_a": 108.0,
     "vd_pct": 1.5,
     "vd_v": 9.0,
     "loss_w": 2863.4,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 115.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "175 A x 0.882 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.5,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 1.23,
      "vd_v": 7.37,
      "loss_w": 2403.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 76.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 202.7,
      "ampacity_per_set_a": 206.8,
      "vd_pct": 1.25,
      "vd_v": 7.51,
      "loss_w": 1960.9,
      "r_ohm_per_km": 0.1089,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 335.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 206.8,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "335 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 206.8,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.25,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1089 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 0.92,
      "vd_v": 5.53,
      "loss_w": 1802.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 57.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.92,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 0.74,
      "vd_v": 4.42,
      "loss_w": 1441.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 46.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.74,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 92.6,
      "vd_pct": 0.61,
      "vd_v": 3.69,
      "loss_w": 1201.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 38.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 92.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "150 A x 0.882 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 92.6,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.61,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 200.0,
    "terminal_temp_c": 60
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 200.0,
     "noncontinuous_a": 0.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 4,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 214.0,
     "ampacity_per_set_a": 55.1,
     "vd_pct": 2.84,
     "vd_v": 17.06,
     "loss_w": 5909.0,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 100.0,
       "limit": 62.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 55.1,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "135 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 55.1,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.84,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 255.1,
      "ampacity_per_set_a": 71.4,
      "vd_pct": 2.39,
      "vd_v": 14.33,
      "loss_w": 4964.6,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 130.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 71.4,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "175 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 71.4,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.39,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 2.27,
      "vd_v": 13.65,
      "loss_w": 4727.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 40.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 304.0,
      "ampacity_per_set_a": 106.1,
      "vd_pct": 2.01,
      "vd_v": 12.08,
      "loss_w": 4184.5,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 195.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 106.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 106.1,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 1.9,
      "vd_v": 11.37,
      "loss_w": 3939.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.9,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 55.1,
      "vd_pct": 1.62,
      "vd_v": 9.75,
      "loss_w": 3376.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 35.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 55.1,
        "limit": 28.6,
        "unit": "A",
        "passed": true,
        "note": "135 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 55.1,
        "limit": 28.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.62,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 4,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 4 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 12,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 12,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 400.0,
    "installation": "free_air",
    "fault_ka": 22.0,
    "fault_clearing_s": 0.1
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 400.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 22.0,
     "fault_clearing_s": 0.1,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 3,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 160.5,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.07,
     "vd_v": 0.43,
     "loss_w": 320.4,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 280.8,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "260 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.07,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 72.1,
       "limit": 22.0,
       "unit": "kA",
       "passed": true,
       "note": "0.1 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 170.1,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 0.07,
      "vd_v": 0.44,
      "loss_w": 303.5,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.087,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 378.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.0870 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 76.4,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.05,
      "vd_v": 0.32,
      "loss_w": 240.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 96.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.04,
      "vd_v": 0.26,
      "loss_w": 192.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 120.1,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 1,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 304.0,
      "ampacity_per_set_a": 420.0,
      "vd_pct": 0.06,
      "vd_v": 0.38,
      "loss_w": 180.8,
      "r_ohm_per_km": 0.0753,
      "x_ohm_per_km": 0.0835,
      "checks": [
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 420.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 842.5,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "780 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 420.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0753 ohm/km at 75 C, X 0.0835 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 136.5,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.04,
      "vd_v": 0.22,
      "loss_w": 160.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.8,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 144.2,
        "limit": 22.0,
        "unit": "kA",
        "passed": true,
        "note": "0.1 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 3,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 3 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 9,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 9,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 240.0,
    "noncontinuous_a": 160.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 240.0,
     "noncontinuous_a": 160.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 4,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 214.0,
     "ampacity_per_set_a": 108.0,
     "vd_pct": 0.56,
     "vd_v": 3.35,
     "loss_w": 2401.4,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 120.0,
       "limit": 115.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "135 A x 1.000 ambient x 0.80 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.56,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 255.1,
      "ampacity_per_set_a": 140.0,
      "vd_pct": 0.5,
      "vd_v": 2.99,
      "loss_w": 2017.6,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 155.0,
        "limit": 153.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 140.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "175 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 140.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.5,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 108.0,
      "vd_pct": 0.45,
      "vd_v": 2.68,
      "loss_w": 1921.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 92.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.45,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 304.0,
      "ampacity_per_set_a": 208.0,
      "vd_pct": 0.47,
      "vd_v": 2.83,
      "loss_w": 1700.6,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 208.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 208.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.47,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 108.0,
      "vd_pct": 0.37,
      "vd_v": 2.23,
      "loss_w": 1601.0,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 76.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.37,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 108.0,
      "vd_pct": 0.32,
      "vd_v": 1.91,
      "loss_w": 1372.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 65.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 108.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 0.80 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 108.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.32,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 4,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 4 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 12,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 12,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 75.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 800.0,
    "conduit": "steel"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 800.0,
     "noncontinuous_a": 0.0,
     "length_m": 75.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "steel",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 428.1,
     "ampacity_per_set_a": 108.6,
     "vd_pct": 0.95,
     "vd_v": 5.67,
     "loss_w": 7208.9,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1804,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 108.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 108.6,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.95,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1804 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 472.1,
      "ampacity_per_set_a": 124.6,
      "vd_pct": 0.88,
      "vd_v": 5.31,
      "loss_w": 6545.0,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.1772,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 175.0,
        "limit": 142.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 124.6,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": "195 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 124.6,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.88,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.1772 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 510.2,
      "ampacity_per_set_a": 143.8,
      "vd_pct": 0.85,
      "vd_v": 5.08,
      "loss_w": 6069.6,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1706,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 166.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 143.8,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "225 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 143.8,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.85,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1706 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 536.1,
      "ampacity_per_set_a": 166.1,
      "vd_pct": 0.84,
      "vd_v": 5.06,
      "loss_w": 5795.7,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.1673,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 166.1,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 166.1,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.84,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.1673 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 608.0,
      "ampacity_per_set_a": 204.5,
      "vd_pct": 0.82,
      "vd_v": 4.89,
      "loss_w": 5155.0,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1673,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 285.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "320 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 204.5,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.82,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1673 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 760.1,
      "ampacity_per_set_a": 274.8,
      "vd_pct": 0.77,
      "vd_v": 4.62,
      "loss_w": 4259.3,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.1575,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 380.0,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 274.8,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "430 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 274.8,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.77,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.1575 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 150.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "noncontinuous_a": 800.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 800.0,
     "length_m": 150.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "300",
     "size_label": "300 kcmil",
     "total_area_mm2": 1216.1,
     "ampacity_per_set_a": 106.1,
     "vd_pct": 1.01,
     "vd_v": 6.04,
     "loss_w": 8369.1,
     "r_ohm_per_km": 0.2325,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 14,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 230.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 106.1,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "260 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 106.1,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.01,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.2325 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 1241.4,
      "ampacity_per_set_a": 114.3,
      "vd_pct": 0.99,
      "vd_v": 5.93,
      "loss_w": 8219.1,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 250.0,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 114.3,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": "280 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 114.3,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.99,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
