      "sets": 6,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 1520.1,
      "ampacity_per_set_a": 142.9,
      "vd_pct": 0.82,
      "vd_v": 4.89,
      "loss_w": 6780.1,
      "r_ohm_per_km": 0.1413,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 142.9,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "350 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 142.9,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.82,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1413 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "700",
      "size_label": "700 kcmil",
      "total_area_mm2": 1773.5,
      "ampacity_per_set_a": 173.5,
      "vd_pct": 0.71,
      "vd_v": 4.27,
      "loss_w": 5913.5,
      "r_ohm_per_km": 0.1027,
      "x_ohm_per_km": 0.1257,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 19,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 375.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 173.5,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "425 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 173.5,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.71,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1027 ohm/km at 75 C, X 0.1257 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 1.0"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 2026.8,
      "ampacity_per_set_a": 204.1,
      "vd_pct": 0.65,
      "vd_v": 3.88,
      "loss_w": 5371.1,
      "r_ohm_per_km": 0.0746,
      "x_ohm_per_km": 0.1214,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 23,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 445.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 204.1,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "500 A x 0.816 ambient x 0.50 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 204.1,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.65,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0746 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "300",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "300 kcmil Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 300.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 720.0,
    "noncontinuous_a": 480.0,
    "fault_ka": 42.0,
    "fault_clearing_s": 0.5
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 720.0,
     "noncontinuous_a": 480.0,
     "length_m": 300.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 42.0,
     "fault_clearing_s": 0.5,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "250",
     "size_label": "250 kcmil",
     "total_area_mm2": 1013.4,
     "ampacity_per_set_a": 255.0,
     "vd_pct": 2.82,
     "vd_v": 16.95,
     "loss_w": 27682.0,
     "r_ohm_per_km": 0.1709,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 13,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 255.0,
       "limit": 172.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 313.2,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "290 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 255.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.82,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 203.5,
       "limit": 42.0,
       "unit": "kA",
       "passed": true,
       "note": "0.5 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 1064.1,
      "ampacity_per_set_a": 285.0,
      "vd_pct": 2.9,
      "vd_v": 17.39,
      "loss_w": 26511.6,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 285.0,
        "limit": 197.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 345.6,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "320 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 285.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.9,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 213.7,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 1216.1,
      "ampacity_per_set_a": 335.0,
      "vd_pct": 2.87,
      "vd_v": 17.24,
      "loss_w": 23530.5,
      "r_ohm_per_km": 0.1089,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 16,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 335.0,
        "limit": 230.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 410.4,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "380 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 335.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.87,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1089 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 244.2,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 1520.1,
      "ampacity_per_set_a": 420.0,
      "vd_pct": 2.85,
      "vd_v": 17.09,
      "loss_w": 19527.1,
      "r_ohm_per_km": 0.0753,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 420.0,
        "limit": 276.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 513.1,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "475 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 420.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.85,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0753 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 305.3,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 2026.8,
      "ampacity_per_set_a": 545.0,
      "vd_pct": 2.94,
      "vd_v": 17.62,
      "loss_w": 16287.8,
      "r_ohm_per_km": 0.0503,
      "x_ohm_per_km": 0.1214,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 23,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 545.0,
        "limit": 345.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 664.3,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "615 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 545.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.94,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0503 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 407.0,
        "limit": 42.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "250",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "250 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 5.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "continuous_a": 1200.0,
    "installation": "free_air",
    "insulation_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 1200.0,
     "noncontinuous_a": 0.0,
     "length_m": 5.0,
     "material": "Al",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 8,
     "size": "250",
     "size_label": "250 kcmil",
     "total_area_mm2": 1013.4,
     "ampacity_per_set_a": 205.0,
     "vd_pct": 0.06,
     "vd_v": 0.37,
     "loss_w": 751.6,
     "r_ohm_per_km": 0.2784,
     "x_ohm_per_km": 0.0865,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 13,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 205.0,
       "limit": 187.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 315.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "315 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 205.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.06,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.2784 ohm/km at 75 C, X 0.0865 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 1064.1,
      "ampacity_per_set_a": 250.0,
      "vd_pct": 0.06,
      "vd_v": 0.37,
      "loss_w": 719.2,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.0843,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 250.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 395.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "395 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 250.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.0843 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 1064.1,
      "ampacity_per_set_a": 230.0,
      "vd_pct": 0.06,
      "vd_v": 0.36,
      "loss_w": 717.4,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.0853,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 214.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 350.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "350 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 230.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.0853 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 1266.8,
      "ampacity_per_set_a": 310.0,
      "vd_pct": 0.06,
      "vd_v": 0.34,
      "loss_w": 610.2,
      "r_ohm_per_km": 0.1413,
      "x_ohm_per_km": 0.0823,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 485.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "485 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 310.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1413 ohm/km at 75 C, X 0.0823 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "700",
      "size_label": "700 kcmil",
      "total_area_mm2": 1418.8,
      "ampacity_per_set_a": 375.0,
      "vd_pct": 0.06,
      "vd_v": 0.34,
      "loss_w": 554.4,
      "r_ohm_per_km": 0.1027,
      "x_ohm_per_km": 0.0827,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 19,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 375.0,
        "limit": 375.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 595.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "595 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 375.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1027 ohm/km at 75 C, X 0.0827 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1500",
      "size_label": "1500 kcmil",
      "total_area_mm2": 2280.2,
      "ampacity_per_set_a": 520.0,
      "vd_pct": 0.05,
      "vd_v": 0.31,
      "loss_w": 387.0,
      "r_ohm_per_km": 0.0537,
      "x_ohm_per_km": 0.0806,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 25,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 520.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 950.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "950 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 520.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0537 ohm/km at 75 C, X 0.0806 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "250",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "250 kcmil Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 30.48,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "noncontinuous_a": 2000.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 2000.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "500",
     "size_label": "500 kcmil",
     "total_area_mm2": 2026.8,
     "ampacity_per_set_a": 274.8,
     "vd_pct": 0.27,
     "vd_v": 1.64,
     "loss_w": 4056.9,
     "r_ohm_per_km": 0.0887,
     "x_ohm_per_km": 0.128,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 17,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 380.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 274.8,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "430 A x 0.913 ambient x 0.70 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 274.8,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.27,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0887 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 2128.2,
      "ampacity_per_set_a": 303.5,
      "vd_pct": 0.28,
      "vd_v": 1.68,
      "loss_w": 3936.4,
      "r_ohm_per_km": 0.0753,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 420.0,
        "limit": 285.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 303.5,
        "limit": 285.7,
        "unit": "A",
        "passed": true,
        "note": "475 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 303.5,
        "limit": 285.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.28,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0753 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "750",
      "size_label": "750 kcmil",
      "total_area_mm2": 2280.2,
      "ampacity_per_set_a": 341.9,
      "vd_pct": 0.29,
      "vd_v": 1.73,
      "loss_w": 3809.6,
      "r_ohm_per_km": 0.0625,
      "x_ohm_per_km": 0.1247,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 20,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 475.0,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 341.9,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": "535 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 341.9,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.29,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0625 ohm/km at 75 C, X 0.1247 ohm/km (NEC Ch. 9 Table 9), pf 0.95"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1250",
      "size_label": "1250 kcmil",
      "total_area_mm2": 3166.9,
      "ampacity_per_set_a": 424.9,
      "vd_pct": 0.27,
      "vd_v": 1.65,
      "loss_w": 3154.5,
      "r_ohm_per_km": 0.0431,
      "x_ohm_per_km": 0.1188,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 24,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 590.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 424.9,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "665 A x 0.913 ambient x 0.70 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 424.9,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.27,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0431 ohm/km at 75 C, X 0.1188 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "500",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 2000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "500 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 75.0,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 1200.0,
    "noncontinuous_a": 800.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 1200.0,
     "noncontinuous_a": 800.0,
     "length_m": 75.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "1750",
     "size_label": "1750 kcmil",
     "total_area_mm2": 7093.9,
     "ampacity_per_set_a": 251.1,
     "vd_pct": 0.26,
     "vd_v": 1.57,
     "loss_w": 5422.9,
     "r_ohm_per_km": 0.0482,
     "x_ohm_per_km": 0.1152,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 26,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 545.0,
       "limit": 287.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 251.1,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "615 A x 0.816 ambient x 0.50 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 251.1,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.26,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0482 ohm/km at 75 C, X 0.1152 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 1750 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1750",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 2000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "1750 kcmil Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 150.0,
    "ambient_c": 20.0,
    "power_factor": 0.8,
    "current_carrying_per_raceway": 3,
    "continuous_a": 3000.0,
    "fault_ka": 65.0,
    "fault_clearing_s": 1.0,
    "conduit": "pvc"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 3000.0,
     "noncontinuous_a": 0.0,
     "length_m": 150.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 20.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.8,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 65.0,
     "fault_clearing_s": 1.0,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "750",
     "size_label": "750 kcmil",
     "total_area_mm2": 3040.2,
     "ampacity_per_set_a": 475.0,
     "vd_pct": 2.03,
     "vd_v": 12.16,
     "loss_w": 31637.1,
     "r_ohm_per_km": 0.0625,
     "x_ohm_per_km": 0.1247,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 20,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 475.0,
       "limit": 468.8,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 577.9,
       "limit": 375.0,
       "unit": "A",
       "passed": true,
       "note": "535 A x 1.080 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 475.0,
       "limit": 375.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.03,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0625 ohm/km at 75 C, X 0.1247 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 431.7,
       "limit": 65.0,
       "unit": "kA",
       "passed": true,
       "note": "1.0 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 3547.0,
      "ampacity_per_set_a": 545.0,
      "vd_pct": 2.1,
      "vd_v": 12.59,
      "loss_w": 29085.3,
      "r_ohm_per_km": 0.0503,
      "x_ohm_per_km": 0.1214,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 23,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 545.0,
        "limit": 535.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 664.3,
        "limit": 428.6,
        "unit": "A",
        "passed": true,
        "note": "615 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 545.0,
        "limit": 428.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0503 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 503.6,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1500",
      "size_label": "1500 kcmil",
      "total_area_mm2": 4560.4,
      "ampacity_per_set_a": 625.0,
      "vd_pct": 2.19,
      "vd_v": 13.13,
      "loss_w": 26162.1,
      "r_ohm_per_km": 0.0388,
      "x_ohm_per_km": 0.1168,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 25,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 625.0,
        "limit": 625.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 761.5,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "705 A x 1.080 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 625.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 2.19,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0388 ohm/km at 75 C, X 0.1168 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.8"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 647.5,
        "limit": 65.0,
        "unit": "kA",
        "passed": true,
        "note": "1.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "750",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 3000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "750 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 300.0,
    "ambient_c": 30.0,
    "power_factor": 0.85,
    "current_carrying_per_raceway": 6,
    "noncontinuous_a": 3000.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 3000.0,
     "length_m": 300.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 6,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Cu",
    "length_m": 5.0,
    "ambient_c": 40.0,
    "power_factor": 0.95,
    "current_carrying_per_raceway": 9,
    "continuous_a": 2400.0,
    "noncontinuous_a": 1600.0,
    "installation": "free_air",
    "terminal_temp_c": 90
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 2400.0,
     "noncontinuous_a": 1600.0,
     "length_m": 5.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 90,
     "installation": "free_air",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 9,
     "conduit": "pvc",
     "power_factor": 0.95,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 8,
     "size": "900",
     "size_label": "900 kcmil",
     "total_area_mm2": 3648.3,
     "ampacity_per_set_a": 585.0,
     "vd_pct": 0.06,
     "vd_v": 0.33,
     "loss_w": 1627.7,
     "r_ohm_per_km": 0.0543,
     "x_ohm_per_km": 0.0814,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 22,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 585.0,
       "limit": 575.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 90 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 894.6,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": "980 A x 0.913 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 585.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.06,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0543 ohm/km at 75 C, X 0.0814 ohm/km (geometric (trefoil, touching)), pf 0.95"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "1250",
      "size_label": "1250 kcmil",
      "total_area_mm2": 4433.7,
      "ampacity_per_set_a": 665.0,
      "vd_pct": 0.05,
      "vd_v": 0.33,
      "loss_w": 1478.5,
      "r_ohm_per_km": 0.0431,
      "x_ohm_per_km": 0.0815,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 24,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 665.0,
        "limit": 657.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 90 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 1095.4,
        "limit": 571.4,
        "unit": "A",
        "passed": true,
        "note": "1200 A x 0.913 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 665.0,
        "limit": 571.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0431 ohm/km at 75 C, X 0.0815 ohm/km (geometric (trefoil, touching)), pf 0.95"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "900",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 4000.0,
      "equipment_terminal_temp_c": 90,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 90,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "900 kcmil Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "voltage_v": 600.0,
    "phases": 3,
    "material": "Al",
    "length_m": 30.48,
    "ambient_c": 50.0,
    "power_factor": 1.0,
    "current_carrying_per_raceway": 12,
    "continuous_a": 4000.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 600.0,
     "phases": 3,
     "continuous_a": 4000.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "length_m": 30.48,
    "sets": 1
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "900",
     "size_label": "900 kcmil",
     "total_area_mm2": 456.0,
     "ampacity_per_set_a": 520.0,
     "vd_pct": 0.49,
     "vd_v": 2.34,
     "loss_w": 793.8,
     "r_ohm_per_km": 0.0543,
     "x_ohm_per_km": 0.1227,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 520.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 585.0,
       "limit": 400.0,
       "unit": "A",
       "passed": true,
       "note": "585 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 520.0,
       "limit": 400.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.49,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0543 ohm/km at 75 C, X 0.1227 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 900 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "900",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "900 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "length_m": 30.48,
    "sets": 2
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 2,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "250",
     "size_label": "250 kcmil",
     "total_area_mm2": 253.4,
     "ampacity_per_set_a": 255.0,
     "vd_pct": 0.48,
     "vd_v": 2.28,
     "loss_w": 1250.0,
     "r_ohm_per_km": 0.1709,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 13,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 255.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 290.0,
       "limit": 200.0,
       "unit": "A",
       "passed": true,
       "note": "290 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 255.0,
       "limit": 200.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.48,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "250",
      "material": "Cu",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "250 kcmil Cu",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "length_m": 30.48,
    "sets": 3
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.48,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 3,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 3,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 202.3,
     "ampacity_per_set_a": 175.0,
     "vd_pct": 0.51,
     "vd_v": 2.43,
     "loss_w": 1551.6,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 166.7,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 195.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "195 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 175.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.51,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 3,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 3 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 9,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 9,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "length_m": 10.0,
    "sets": 2
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 100.0,
     "noncontinuous_a": 0.0,
     "length_m": 10.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 2,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 2,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 107.0,
     "ampacity_per_set_a": 125.0,
     "vd_pct": 0.08,
     "vd_v": 0.36,
     "loss_w": 60.1,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 62.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 170.0,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 125.0,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.08,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 200.0,
    "length_m": 100.0,
    "sets": 1,
    "power_factor": 1.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 200.0,
     "noncontinuous_a": 0.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 1.0,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "250",
     "size_label": "250 kcmil",
     "total_area_mm2": 126.7,
     "ampacity_per_set_a": 255.0,
     "vd_pct": 1.23,
     "vd_v": 5.92,
     "loss_w": 2050.5,
     "r_ohm_per_km": 0.1709,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 255.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 290.0,
       "limit": 200.0,
       "unit": "A",
       "passed": true,
       "note": "290 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 255.0,
       "limit": 200.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.23,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 1.0"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "250",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "250 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 800.0,
    "hundred_percent_rated": true
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 800.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": true,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 6,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 321.0,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.6,
     "vd_v": 2.89,
     "loss_w": 3844.7,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 170.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.6,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 5,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 337.2,
      "ampacity_per_set_a": 175.0,
      "vd_pct": 0.6,
      "vd_v": 2.87,
      "loss_w": 3665.2,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 175.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 195.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "195 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 175.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.6,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 340.1,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 0.62,
      "vd_v": 2.99,
      "loss_w": 3641.7,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 225.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "225 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.62,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.52,
      "vd_v": 2.47,
      "loss_w": 3295.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.52,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.45,
      "vd_v": 2.16,
      "loss_w": 2883.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.45,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 456.0,
      "ampacity_per_set_a": 285.0,
      "vd_pct": 0.56,
      "vd_v": 2.67,
      "loss_w": 2749.4,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 285.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 320.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "320 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 285.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.56,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 6,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 6 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 18,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 18,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 800.0,
    "hundred_percent_rated": false
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 800.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 7,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 374.6,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.52,
     "vd_v": 2.47,
     "loss_w": 3295.5,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 142.9,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 170.0,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 114.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.52,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 404.7,
      "ampacity_per_set_a": 175.0,
      "vd_pct": 0.5,
      "vd_v": 2.39,
      "loss_w": 3054.3,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 175.0,
        "limit": 166.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 195.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "195 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 175.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.5,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 425.1,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 0.5,
      "vd_v": 2.39,
      "loss_w": 2913.4,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 225.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "225 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 200.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.5,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.45,
      "vd_v": 2.16,
      "loss_w": 2883.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.45,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 255.0,
      "vd_pct": 0.47,
      "vd_v": 2.25,
      "loss_w": 2460.6,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 290.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "290 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 255.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.47,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 608.0,
      "ampacity_per_set_a": 335.0,
      "vd_pct": 0.47,
      "vd_v": 2.24,
      "loss_w": 2091.6,
      "r_ohm_per_km": 0.1089,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 16,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 335.0,
        "limit": 333.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 380.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "380 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 335.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.47,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1089 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "max_sets": 1
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 1,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "900",
     "size_label": "900 kcmil",
     "total_area_mm2": 456.0,
     "ampacity_per_set_a": 520.0,
     "vd_pct": 0.48,
     "vd_v": 2.3,
     "loss_w": 781.3,
     "r_ohm_per_km": 0.0543,
     "x_ohm_per_km": 0.1227,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 520.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 585.0,
       "limit": 400.0,
       "unit": "A",
       "passed": true,
       "note": "585 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 520.0,
       "limit": 400.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.48,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0543 ohm/km at 75 C, X 0.1227 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 900 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "900",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "900 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 4000.0,
    "max_sets": 2
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 4000.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 2,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 4000.0,
    "max_sets": 12
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 4000.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 12,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 12,
     "size": "600",
     "size_label": "600 kcmil",
     "total_area_mm2": 3648.3,
     "ampacity_per_set_a": 420.0,
     "vd_pct": 0.47,
     "vd_v": 2.28,
     "loss_w": 9040.3,
     "r_ohm_per_km": 0.0753,
     "x_ohm_per_km": 0.128,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 18,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 420.0,
       "limit": 416.7,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 475.0,
       "limit": 333.3,
       "unit": "A",
       "passed": true,
       "note": "475 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 420.0,
       "limit": 333.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.47,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0753 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 11,
      "size": "700",
      "size_label": "700 kcmil",
      "total_area_mm2": 3901.6,
      "ampacity_per_set_a": 460.0,
      "vd_pct": 0.48,
      "vd_v": 2.31,
      "loss_w": 8654.7,
      "r_ohm_per_km": 0.0661,
      "x_ohm_per_km": 0.1257,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 19,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 460.0,
        "limit": 454.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 520.0,
        "limit": 363.6,
        "unit": "A",
        "passed": true,
        "note": "520 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 460.0,
        "limit": 363.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.48,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0661 ohm/km at 75 C, X 0.1257 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 10,
      "size": "900",
      "size_label": "900 kcmil",
      "total_area_mm2": 4560.4,
      "ampacity_per_set_a": 520.0,
      "vd_pct": 0.48,
      "vd_v": 2.3,
      "loss_w": 7812.8,
      "r_ohm_per_km": 0.0543,
      "x_ohm_per_km": 0.1227,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 22,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 520.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 585.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "585 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 520.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.48,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0543 ohm/km at 75 C, X 0.1227 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 9,
      "size": "1250",
      "size_label": "1250 kcmil",
      "total_area_mm2": 5700.5,
      "ampacity_per_set_a": 590.0,
      "vd_pct": 0.48,
      "vd_v": 2.29,
      "loss_w": 6899.6,
      "r_ohm_per_km": 0.0431,
      "x_ohm_per_km": 0.1188,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 24,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 590.0,
        "limit": 555.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 665.0,
        "limit": 444.4,
        "unit": "A",
        "passed": true,
        "note": "665 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 590.0,
        "limit": 444.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.48,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0431 ohm/km at 75 C, X 0.1188 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1500",
      "size_label": "1500 kcmil",
      "total_area_mm2": 6080.5,
      "ampacity_per_set_a": 625.0,
      "vd_pct": 0.51,
      "vd_v": 2.45,
      "loss_w": 6976.6,
      "r_ohm_per_km": 0.0388,
      "x_ohm_per_km": 0.1168,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 25,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 625.0,
        "limit": 625.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 705.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "705 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 625.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.51,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0388 ohm/km at 75 C, X 0.1168 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "600",
      "material": "Cu",
      "sets_per_phase": 12,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 4000.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 12 per phase)",
       "conductor": "600 kcmil Cu",
       "quantity": 36,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 36,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "insulation_sc_limit_c": 150.0,
    "insulation_temp_c": 75,
    "fault_ka": 30.0,
    "fault_clearing_s": 0.2
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 30.0,
     "fault_clearing_s": 0.2,
     "insulation_sc_limit_c": 150.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 3,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 202.3,
     "ampacity_per_set_a": 175.0,
     "vd_pct": 0.5,
     "vd_v": 2.39,
     "loss_w": 1527.2,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 166.7,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 175.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "175 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 175.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.5,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 47.3,
       "limit": 30.0,
       "unit": "kA",
       "passed": true,
       "note": "0.2 s clearing, 75->150.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.45,
      "vd_v": 2.16,
      "loss_w": 1441.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.45,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 50.0,
        "limit": 30.0,
        "unit": "kA",
        "passed": true,
        "note": "0.2 s clearing, 75->150.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 253.4,
      "ampacity_per_set_a": 255.0,
      "vd_pct": 0.47,
      "vd_v": 2.25,
      "loss_w": 1230.3,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 255.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "255 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 255.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.47,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 59.2,
        "limit": 30.0,
        "unit": "kA",
        "passed": true,
        "note": "0.2 s clearing, 75->150.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.36,
      "vd_v": 1.73,
      "loss_w": 1153.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "150 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.36,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 62.5,
        "limit": 30.0,
        "unit": "kA",
        "passed": true,
        "note": "0.2 s clearing, 75->150.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.3,
      "vd_v": 1.44,
      "loss_w": 961.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "150 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.3,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 75.0,
        "limit": 30.0,
        "unit": "kA",
        "passed": true,
        "note": "0.2 s clearing, 75->150.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.26,
      "vd_v": 1.24,
      "loss_w": 823.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 71.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 150.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "150 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.26,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 87.5,
        "limit": 30.0,
        "unit": "kA",
        "passed": true,
        "note": "0.2 s clearing, 75->150.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 3,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 3 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 9,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 9,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "frequency_hz": 50.0,
    "voltage_v": 400.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 400.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 50.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 3,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 202.3,
     "ampacity_per_set_a": 175.0,
     "vd_pct": 0.6,
     "vd_v": 2.39,
     "loss_w": 1525.6,
     "r_ohm_per_km": 0.3178,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 166.7,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 195.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "195 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 175.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.6,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3178 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.54,
      "vd_v": 2.16,
      "loss_w": 1440.9,
      "r_ohm_per_km": 0.4002,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.54,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4002 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 253.4,
      "ampacity_per_set_a": 255.0,
      "vd_pct": 0.56,
      "vd_v": 2.24,
      "loss_w": 1225.8,
      "r_ohm_per_km": 0.1703,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 290.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "290 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 255.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.56,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1703 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.43,
      "vd_v": 1.73,
      "loss_w": 1152.7,
      "r_ohm_per_km": 0.4002,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.43,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4002 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.36,
      "vd_v": 1.44,
      "loss_w": 960.6,
      "r_ohm_per_km": 0.4002,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.36,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4002 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.31,
      "vd_v": 1.24,
      "loss_w": 823.4,
      "r_ohm_per_km": 0.4002,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 71.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.31,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4002 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 3,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 3 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 9,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 9,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "conductor_temp_for_vd_c": 90.0,
    "max_vd_pct": 2.0,
    "length_m": 200.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 200.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 2.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 90.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 7,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 374.6,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 1.79,
     "vd_v": 8.57,
     "loss_w": 5757.6,
     "r_ohm_per_km": 0.4198,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 71.4,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 170.0,
       "limit": 57.1,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 57.1,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.79,
       "limit": 2.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4198 ohm/km at 90 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 404.7,
      "ampacity_per_set_a": 175.0,
      "vd_pct": 1.72,
      "vd_v": 8.26,
      "loss_w": 5335.6,
      "r_ohm_per_km": 0.3335,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 175.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 195.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "195 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 175.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.72,
        "limit": 2.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3335 ohm/km at 90 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 425.1,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 1.72,
      "vd_v": 8.25,
      "loss_w": 5088.5,
      "r_ohm_per_km": 0.265,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 225.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "225 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 200.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.72,
        "limit": 2.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2650 ohm/km at 90 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 1.56,
      "vd_v": 7.5,
      "loss_w": 5037.9,
      "r_ohm_per_km": 0.4198,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.56,
        "limit": 2.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4198 ohm/km at 90 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 428.9,
      "ampacity_per_set_a": 230.0,
      "vd_pct": 1.8,
      "vd_v": 8.66,
      "loss_w": 5059.8,
      "r_ohm_per_km": 0.2108,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 230.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.8,
        "limit": 2.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2108 ohm/km at 90 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 456.0,
      "ampacity_per_set_a": 285.0,
      "vd_pct": 1.91,
      "vd_v": 9.16,
      "loss_w": 4796.8,
      "r_ohm_per_km": 0.1499,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 285.0,
        "limit": 166.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 320.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "320 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 285.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 1.91,
        "limit": 2.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1499 ohm/km at 90 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "max_vd_pct": 0.5,
    "length_m": 500.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 500.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 0.5,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "ambient_c": 85.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 85.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 8,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 539.5,
     "ampacity_per_set_a": 56.3,
     "vd_pct": 0.19,
     "vd_v": 0.9,
     "loss_w": 572.7,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 62.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 56.3,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "195 A x 0.289 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 56.3,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.19,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 7,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 595.2,
      "ampacity_per_set_a": 65.0,
      "vd_pct": 0.18,
      "vd_v": 0.85,
      "loss_w": 520.2,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 71.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 65.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "225 A x 0.289 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 65.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.18,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 633.4,
      "ampacity_per_set_a": 83.7,
      "vd_pct": 0.19,
      "vd_v": 0.9,
      "loss_w": 492.1,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 83.7,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "290 A x 0.289 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 83.7,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.19,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 643.3,
      "ampacity_per_set_a": 75.1,
      "vd_pct": 0.17,
      "vd_v": 0.84,
      "loss_w": 483.0,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 75.1,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "260 A x 0.289 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 75.1,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.17,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 709.4,
      "ampacity_per_set_a": 101.0,
      "vd_pct": 0.19,
      "vd_v": 0.9,
      "loss_w": 444.8,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 101.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "350 A x 0.289 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 101.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.19,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "600",
      "size_label": "600 kcmil",
      "total_area_mm2": 912.1,
      "ampacity_per_set_a": 137.1,
      "vd_pct": 0.19,
      "vd_v": 0.91,
      "loss_w": 361.6,
      "r_ohm_per_km": 0.0753,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 18,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 420.0,
        "limit": 166.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 137.1,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "475 A x 0.289 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 137.1,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.19,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0753 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "ambient_c": 90.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 90.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "ambient_c": 95.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 95.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 250.0,
    "current_carrying_per_raceway": 24,
    "ambient_c": 45.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 250.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 45.0,
     "current_carrying_per_raceway": 24,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 4,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 214.0,
     "ampacity_per_set_a": 66.3,
     "vd_pct": 0.28,
     "vd_v": 1.35,
     "loss_w": 563.2,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 78.1,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 66.3,
       "limit": 62.5,
       "unit": "A",
       "passed": true,
       "note": "170 A x 0.866 ambient x 0.45 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 66.3,
       "limit": 62.5,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.28,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 3,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 255.1,
      "ampacity_per_set_a": 87.7,
      "vd_pct": 0.26,
      "vd_v": 1.25,
      "loss_w": 474.2,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 200.0,
        "limit": 104.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 87.7,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "225 A x 0.866 ambient x 0.45 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 87.7,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.26,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 66.3,
      "vd_pct": 0.23,
      "vd_v": 1.08,
      "loss_w": 450.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 66.3,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.866 ambient x 0.45 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 66.3,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 66.3,
      "vd_pct": 0.19,
      "vd_v": 0.9,
      "loss_w": 375.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 52.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 66.3,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.866 ambient x 0.45 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 66.3,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.19,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 354.7,
      "ampacity_per_set_a": 136.4,
      "vd_pct": 0.24,
      "vd_v": 1.13,
      "loss_w": 347.5,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 156.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 136.4,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "350 A x 0.866 ambient x 0.45 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 136.4,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.24,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 66.3,
      "vd_pct": 0.16,
      "vd_v": 0.77,
      "loss_w": 321.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 44.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 66.3,
        "limit": 35.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 0.866 ambient x 0.45 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 66.3,
        "limit": 35.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.16,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 4,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 250.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 4 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 12,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 12,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 250.0,
    "current_carrying_per_raceway": 45
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 250.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 45,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 5,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 267.5,
     "ampacity_per_set_a": 59.5,
     "vd_pct": 0.23,
     "vd_v": 1.08,
     "loss_w": 450.6,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 62.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 59.5,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 0.35 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 59.5,
       "limit": 50.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.23,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 4,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 269.8,
      "ampacity_per_set_a": 68.2,
      "vd_pct": 0.23,
      "vd_v": 1.12,
      "loss_w": 447.4,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 175.0,
        "limit": 78.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 68.2,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "195 A x 1.000 ambient x 0.35 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 68.2,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 59.5,
      "vd_pct": 0.19,
      "vd_v": 0.9,
      "loss_w": 375.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 52.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 59.5,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 0.35 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 59.5,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.19,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "4/0",
      "size_label": "4/0 AWG",
      "total_area_mm2": 321.7,
      "ampacity_per_set_a": 91.0,
      "vd_pct": 0.22,
      "vd_v": 1.05,
      "loss_w": 377.3,
      "r_ohm_per_km": 0.2012,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 12,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 104.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 91.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 0.35 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 91.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.22,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2012 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 59.5,
      "vd_pct": 0.16,
      "vd_v": 0.77,
      "loss_w": 321.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 44.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 59.5,
        "limit": 35.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 0.35 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 59.5,
        "limit": 35.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.16,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 405.4,
      "ampacity_per_set_a": 133.0,
      "vd_pct": 0.22,
      "vd_v": 1.05,
      "loss_w": 306.4,
      "r_ohm_per_km": 0.1089,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 16,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 335.0,
        "limit": 156.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 133.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "380 A x 1.000 ambient x 0.35 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 133.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.22,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1089 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 5,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 250.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 5 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 15,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 15,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "terminal_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 100.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1",
     "size_label": "1 AWG",
     "total_area_mm2": 42.4,
     "ampacity_per_set_a": 130.0,
     "vd_pct": 0.55,
     "vd_v": 2.64,
     "loss_w": 454.4,
     "r_ohm_per_km": 0.5049,
     "x_ohm_per_km": 0.1509,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 130.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 145.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "145 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 130.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.55,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5049 ohm/km at 75 C, X 0.1509 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.23,
      "vd_v": 1.08,
      "loss_w": 180.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.15,
      "vd_v": 0.72,
      "loss_w": 120.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.11,
      "vd_v": 0.54,
      "loss_w": 90.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 31.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.09,
      "vd_v": 0.43,
      "loss_w": 72.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.08,
      "vd_v": 0.36,
      "loss_w": 60.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 20.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "terminal_temp_c": 90
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 100.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 90,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "2",
     "size_label": "2 AWG",
     "total_area_mm2": 33.6,
     "ampacity_per_set_a": 130.0,
     "vd_pct": 0.67,
     "vd_v": 3.22,
     "loss_w": 572.9,
     "r_ohm_per_km": 0.6365,
     "x_ohm_per_km": 0.1476,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 130.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 90 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 130.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "130 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 130.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.67,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6365 ohm/km at 75 C, X 0.1476 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 170.0,
      "vd_pct": 0.23,
      "vd_v": 1.08,
      "loss_w": 180.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 170.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 90 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 170.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 170.0,
      "vd_pct": 0.15,
      "vd_v": 0.72,
      "loss_w": 120.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 170.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 90 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 170.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 170.0,
      "vd_pct": 0.11,
      "vd_v": 0.54,
      "loss_w": 90.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 170.0,
        "limit": 31.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 90 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 170.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 170.0,
      "vd_pct": 0.09,
      "vd_v": 0.43,
      "loss_w": 72.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 170.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 90 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 170.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 170.0,
      "vd_pct": 0.08,
      "vd_v": 0.36,
      "loss_w": 60.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 170.0,
        "limit": 20.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 90 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 170.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 90,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 90,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "2 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 100.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 53.5,
     "ampacity_per_set_a": 125.0,
     "vd_pct": 0.45,
     "vd_v": 2.16,
     "loss_w": 360.4,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 170.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 125.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.45,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.23,
      "vd_v": 1.08,
      "loss_w": 180.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.15,
      "vd_v": 0.72,
      "loss_w": 120.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.11,
      "vd_v": 0.54,
      "loss_w": 90.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 31.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.09,
      "vd_v": 0.43,
      "loss_w": 72.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.08,
      "vd_v": 0.36,
      "loss_w": 60.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 101.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 101.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1",
     "size_label": "1 AWG",
     "total_area_mm2": 42.4,
     "ampacity_per_set_a": 130.0,
     "vd_pct": 0.56,
     "vd_v": 2.67,
     "loss_w": 463.6,
     "r_ohm_per_km": 0.5049,
     "x_ohm_per_km": 0.1509,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 130.0,
       "limit": 126.2,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 145.0,
       "limit": 101.0,
       "unit": "A",
       "passed": true,
       "note": "145 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 130.0,
       "limit": 101.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.56,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5049 ohm/km at 75 C, X 0.1509 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.23,
      "vd_v": 1.09,
      "loss_w": 183.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 63.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 50.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 50.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.15,
      "vd_v": 0.73,
      "loss_w": 122.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 42.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 33.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 33.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.11,
      "vd_v": 0.55,
      "loss_w": 91.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 31.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 25.2,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 25.2,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.09,
      "vd_v": 0.44,
      "loss_w": 73.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 25.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 20.2,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 20.2,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.08,
      "vd_v": 0.36,
      "loss_w": 61.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 21.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 16.8,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 16.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 101.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 600.0,
    "material": "Al",
    "fault_ka": 50.0,
    "fault_clearing_s": 0.5
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 600.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 50.0,
     "fault_clearing_s": 0.5,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 6,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 404.7,
     "ampacity_per_set_a": 135.0,
     "vd_pct": 0.56,
     "vd_v": 2.69,
     "loss_w": 2814.3,
     "r_ohm_per_km": 0.5212,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 135.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 150.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "150 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 135.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.56,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 53.1,
       "limit": 50.0,
       "unit": "kA",
       "passed": true,
       "note": "0.5 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 5,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 425.1,
      "ampacity_per_set_a": 155.0,
      "vd_pct": 0.55,
      "vd_v": 2.65,
      "loss_w": 2680.9,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 155.0,
        "limit": 150.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 175.0,
        "limit": 120.0,
        "unit": "A",
        "passed": true,
        "note": "175 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 155.0,
        "limit": 120.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.55,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 55.8,
        "limit": 50.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.51,
      "vd_v": 2.47,
      "loss_w": 2659.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 93.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 75.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 75.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.51,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 56.2,
        "limit": 50.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 472.1,
      "ampacity_per_set_a": 135.0,
      "vd_pct": 0.48,
      "vd_v": 2.3,
      "loss_w": 2412.2,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 135.0,
        "limit": 107.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 150.0,
        "limit": 85.7,
        "unit": "A",
        "passed": true,
        "note": "150 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 135.0,
        "limit": 85.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.48,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 62.0,
        "limit": 50.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 205.0,
      "vd_pct": 0.5,
      "vd_v": 2.4,
      "loss_w": 2254.9,
      "r_ohm_per_km": 0.2784,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 205.0,
        "limit": 187.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 230.0,
        "limit": 150.0,
        "unit": "A",
        "passed": true,
        "note": "230 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 205.0,
        "limit": 150.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.5,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2784 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 66.5,
        "limit": 50.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 532.0,
      "ampacity_per_set_a": 250.0,
      "vd_pct": 0.52,
      "vd_v": 2.48,
      "loss_w": 2157.5,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 250.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 280.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "280 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 250.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.52,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 69.8,
        "limit": 50.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Al",
      "sets_per_phase": 6,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 600.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 6 per phase)",
       "conductor": "2/0 AWG Al",
       "quantity": 18,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 18,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 600.0,
    "material": "Al",
    "installation": "free_air",
    "ambient_c": 50.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 600.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 50.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 7,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 374.6,
     "ampacity_per_set_a": 120.0,
     "vd_pct": 0.56,
     "vd_v": 2.7,
     "loss_w": 3038.9,
     "r_ohm_per_km": 0.6566,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 120.0,
       "limit": 107.1,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 167.4,
       "limit": 85.7,
       "unit": "A",
       "passed": true,
       "note": "205 A x 0.816 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 120.0,
       "limit": 85.7,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.56,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 404.7,
      "ampacity_per_set_a": 135.0,
      "vd_pct": 0.53,
      "vd_v": 2.54,
      "loss_w": 2814.3,
      "r_ohm_per_km": 0.5212,
      "x_ohm_per_km": 0.0887,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 135.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 191.9,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "235 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 135.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.53,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.5212 ohm/km at 75 C, X 0.0887 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 425.1,
      "ampacity_per_set_a": 155.0,
      "vd_pct": 0.52,
      "vd_v": 2.48,
      "loss_w": 2680.9,
      "r_ohm_per_km": 0.4137,
      "x_ohm_per_km": 0.087,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 155.0,
        "limit": 150.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 220.5,
        "limit": 120.0,
        "unit": "A",
        "passed": true,
        "note": "270 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 155.0,
        "limit": 120.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.52,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4137 ohm/km at 75 C, X 0.0870 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.49,
      "vd_v": 2.36,
      "loss_w": 2659.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 93.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 167.4,
        "limit": 75.0,
        "unit": "A",
        "passed": true,
        "note": "205 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 75.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.49,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 205.0,
      "vd_pct": 0.46,
      "vd_v": 2.2,
      "loss_w": 2254.9,
      "r_ohm_per_km": 0.2784,
      "x_ohm_per_km": 0.0865,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 205.0,
        "limit": 187.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 289.9,
        "limit": 150.0,
        "unit": "A",
        "passed": true,
        "note": "355 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 205.0,
        "limit": 150.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.46,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2784 ohm/km at 75 C, X 0.0865 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 532.0,
      "ampacity_per_set_a": 250.0,
      "vd_pct": 0.46,
      "vd_v": 2.23,
      "loss_w": 2157.5,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.0843,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 250.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 363.3,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "445 A x 0.816 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 250.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.46,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.0843 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Al",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 600.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "1/0 AWG Al",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 15.0,
    "voltage_v": 120.0,
    "phases": 1,
    "length_m": 40.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 120.0,
     "phases": 1,
     "continuous_a": 15.0,
     "noncontinuous_a": 0.0,
     "length_m": 40.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "8",
     "size_label": "8 AWG",
     "total_area_mm2": 8.4,
     "ampacity_per_set_a": 40.0,
     "vd_pct": 2.26,
     "vd_v": 2.72,
     "loss_w": 46.0,
     "r_ohm_per_km": 2.5565,
     "x_ohm_per_km": 0.1706,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 40.0,
       "limit": 18.8,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 55.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "55 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 40.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.26,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 2.5565 ohm/km at 75 C, X 0.1706 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.21,
      "vd_v": 0.25,
      "loss_w": 3.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 9.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.21,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.14,
      "vd_v": 0.17,
      "loss_w": 2.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.1,
      "vd_v": 0.12,
      "loss_w": 1.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 4.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.08,
      "vd_v": 0.1,
      "loss_w": 1.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.07,
      "vd_v": 0.08,
      "loss_w": 1.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 3.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "8",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 1,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (1 x 1 per phase)",
       "conductor": "8 AWG Cu",
       "quantity": 1,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 1,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "fault_ka": 100.0,
    "fault_clearing_s": 2.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 100.0,
     "fault_clearing_s": 2.0,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "2000",
     "size_label": "2000 kcmil",
     "total_area_mm2": 1013.4,
     "ampacity_per_set_a": 665.0,
     "vd_pct": 0.38,
     "vd_v": 1.83,
     "loss_w": 482.3,
     "r_ohm_per_km": 0.0335,
     "x_ohm_per_km": 0.1135,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 665.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 750.0,
       "limit": 400.0,
       "unit": "A",
       "passed": true,
       "note": "750 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 665.0,
       "limit": 400.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.38,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0335 ohm/km at 75 C, X 0.1135 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 101.8,
       "limit": 100.0,
       "unit": "kA",
       "passed": true,
       "note": "2.0 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1000",
      "size_label": "1000 kcmil",
      "total_area_mm2": 1013.4,
      "ampacity_per_set_a": 545.0,
      "vd_pct": 0.23,
      "vd_v": 1.11,
      "loss_w": 362.0,
      "r_ohm_per_km": 0.0503,
      "x_ohm_per_km": 0.1214,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 23,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 545.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 615.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "615 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 545.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0503 ohm/km at 75 C, X 0.1214 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 101.8,
        "limit": 100.0,
        "unit": "kA",
        "passed": true,
        "note": "2.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 1013.4,
      "ampacity_per_set_a": 380.0,
      "vd_pct": 0.15,
      "vd_v": 0.74,
      "loss_w": 319.4,
      "r_ohm_per_km": 0.0887,
      "x_ohm_per_km": 0.128,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 380.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 430.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "430 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 380.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0887 ohm/km at 75 C, X 0.1280 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 101.8,
        "limit": 100.0,
        "unit": "kA",
        "passed": true,
        "note": "2.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "400",
      "size_label": "400 kcmil",
      "total_area_mm2": 1013.4,
      "ampacity_per_set_a": 335.0,
      "vd_pct": 0.14,
      "vd_v": 0.67,
      "loss_w": 313.7,
      "r_ohm_per_km": 0.1089,
      "x_ohm_per_km": 0.1312,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 16,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 335.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 380.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "380 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 335.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1089 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 101.8,
        "limit": 100.0,
        "unit": "kA",
        "passed": true,
        "note": "2.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 1013.4,
      "ampacity_per_set_a": 255.0,
      "vd_pct": 0.12,
      "vd_v": 0.56,
      "loss_w": 307.6,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 290.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "290 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 255.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.12,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 101.8,
        "limit": 100.0,
        "unit": "kA",
        "passed": true,
        "note": "2.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "700",
      "size_label": "700 kcmil",
      "total_area_mm2": 1064.1,
      "ampacity_per_set_a": 460.0,
      "vd_pct": 0.18,
      "vd_v": 0.85,
      "loss_w": 317.3,
      "r_ohm_per_km": 0.0661,
      "x_ohm_per_km": 0.1257,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 19,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 460.0,
        "limit": 166.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 520.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": "520 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 460.0,
        "limit": 133.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.18,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0661 ohm/km at 75 C, X 0.1257 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 106.8,
        "limit": 100.0,
        "unit": "kA",
        "passed": true,
        "note": "2.0 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 2000 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2000",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "2000 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "fault_ka": 0.0,
    "fault_clearing_s": 2.0
   },
   "error": "fault_ka must be greater than 0 kA, got 0.0"
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 90.0,
    "continuous_a": 10.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 10.0,
     "noncontinuous_a": 90.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1",
     "size_label": "1 AWG",
     "total_area_mm2": 42.4,
     "ampacity_per_set_a": 110.0,
     "vd_pct": 0.55,
     "vd_v": 2.64,
     "loss_w": 454.4,
     "r_ohm_per_km": 0.5049,
     "x_ohm_per_km": 0.1509,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 110.0,
       "limit": 102.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 145.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "145 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 110.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.55,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.5049 ohm/km at 75 C, X 0.1509 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.23,
      "vd_v": 1.08,
      "loss_w": 180.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 51.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.23,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.15,
      "vd_v": 0.72,
      "loss_w": 120.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 34.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.15,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.11,
      "vd_v": 0.54,
      "loss_w": 90.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.09,
      "vd_v": 0.43,
      "loss_w": 72.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.08,
      "vd_v": 0.36,
      "loss_w": 60.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 17.1,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 3.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 3.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "14",
     "size_label": "14 AWG",
     "total_area_mm2": 2.1,
     "ampacity_per_set_a": 15.0,
     "vd_pct": 0.29,
     "vd_v": 1.38,
     "loss_w": 8.3,
     "r_ohm_per_km": 10.2692,
     "x_ohm_per_km": 0.1903,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 15.0,
       "limit": 3.8,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 3.8,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "14 AWG Cu: max overcurrent device 15 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 25.0,
       "limit": 3.0,
       "unit": "A",
       "passed": true,
       "note": "25 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 15.0,
       "limit": 3.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.29,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 10.2692 ohm/km at 75 C, X 0.1903 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.01,
      "vd_v": 0.03,
      "loss_w": 0.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 1.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 1.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 1.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.02,
      "loss_w": 0.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 1.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 1.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 1.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.02,
      "loss_w": 0.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 0.9,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 0.8,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 0.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.01,
      "loss_w": 0.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 0.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 0.6,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 0.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.0,
      "vd_v": 0.01,
      "loss_w": 0.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 0.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 0.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 0.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.0,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "14",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 3.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "14 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "code": "CEC",
    "continuous_a": 100.0
   },
   "error": "CEC ampacity tables are PLACEHOLDER data (see pecalc/data/ampacity_cec.json). Enter the real table values first, or pass allow_placeholder_data=True / --allow-placeholder-data to run anyway for testing."
  },
  {
   "kind": "feeder",
   "inputs": {
    "code": "CEC",
    "continuous_a": 400.0,
    "allow_placeholder_data": true
   },
   "result": {
    "input": {
     "code": "CEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": true
    },
    "data_status": "PLACEHOLDER",
    "table": "Table 2 (Cu) / Table 4 (Al)",
    "recommended": {
     "sets": 3,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 202.3,
     "ampacity_per_set_a": 175.0,
     "vd_pct": 0.5,
     "vd_v": 2.39,
     "loss_w": 1527.2,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.1411,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "CEC Rule 12-108",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
       "clause": "CEC Rule 8-104, CEC Rule 4-006",
       "value": 175.0,
       "limit": 166.7,
       "unit": "A",
       "passed": true,
       "note": "min(195 A x 1.000 x 1.00, 75 C column 175 A)"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "CEC Rule 4-006",
       "value": 175.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
       "value": 0.5,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.45,
      "vd_v": 2.16,
      "loss_w": 1441.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 150.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 1.000 x 1.00, 75 C column 150 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.45,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 253.4,
      "ampacity_per_set_a": 255.0,
      "vd_pct": 0.47,
      "vd_v": 2.25,
      "loss_w": 1230.3,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 255.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "min(290 A x 1.000 x 1.00, 75 C column 255 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 255.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.47,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.36,
      "vd_v": 1.73,
      "loss_w": 1153.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 1.000 x 1.00, 75 C column 150 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.36,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.3,
      "vd_v": 1.44,
      "loss_w": 961.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 150.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 1.000 x 1.00, 75 C column 150 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.3,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.26,
      "vd_v": 1.24,
      "loss_w": 823.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 150.0,
        "limit": 71.4,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 1.000 x 1.00, 75 C column 150 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 150.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.26,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: CEC Table 2 (Cu) / Table 4 (Al) (CSA C22.1 (edition to confirm)) - data status PLACEHOLDER.",
     "WARNING: PLACEHOLDER: these are the NEC values, NOT CSA C22.1 values. Replace with CEC Table 2 (Cu, raceway), Table 4 (Al, raceway), Table 1 (Cu, free air) and Table 3 (Al, free air) from your licensed CSA C22.1 copy, then set status to VERIFIED.",
     "Overcurrent device selection and protection (CEC 14-104) are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "CEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 3,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 3 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 9,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 9,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "code": "CEC",
    "continuous_a": 400.0,
    "allow_placeholder_data": true,
    "sets": 2,
    "material": "Al"
   },
   "result": {
    "input": {
     "code": "CEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 2,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": true
    },
    "data_status": "PLACEHOLDER",
    "table": "Table 2 (Cu) / Table 4 (Al)",
    "recommended": {
     "sets": 2,
     "size": "350",
     "size_label": "350 kcmil",
     "total_area_mm2": 354.7,
     "ampacity_per_set_a": 250.0,
     "vd_pct": 0.52,
     "vd_v": 2.48,
     "loss_w": 1438.3,
     "r_ohm_per_km": 0.1998,
     "x_ohm_per_km": 0.1312,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "CEC Rule 12-108",
       "value": 15,
       "limit": 10,
       "unit": "size index",
       "passed": true,
       "note": "min 2/0 AWG"
      },
      {
       "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
       "clause": "CEC Rule 8-104, CEC Rule 4-006",
       "value": 250.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "min(280 A x 1.000 x 1.00, 75 C column 250 A)"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "CEC Rule 4-006",
       "value": 250.0,
       "limit": 200.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
       "value": 0.52,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1998 ohm/km at 75 C, X 0.1312 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: CEC Table 2 (Cu) / Table 4 (Al) (CSA C22.1 (edition to confirm)) - data status PLACEHOLDER.",
     "WARNING: PLACEHOLDER: these are the NEC values, NOT CSA C22.1 values. Replace with CEC Table 2 (Cu, raceway), Table 4 (Al, raceway), Table 1 (Cu, free air) and Table 3 (Al, free air) from your licensed CSA C22.1 copy, then set status to VERIFIED.",
     "Overcurrent device selection and protection (CEC 14-104) are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "CEC",
      "size": "350",
      "material": "Al",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "350 kcmil Al",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "code": "CEC",
    "continuous_a": 800.0,
    "allow_placeholder_data": true,
    "hundred_percent_rated": true,
    "ambient_c": 40.0
   },
   "result": {
    "input": {
     "code": "CEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 800.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 40.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": true,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": true
    },
    "data_status": "PLACEHOLDER",
    "table": "Table 2 (Cu) / Table 4 (Al)",
    "recommended": {
     "sets": 6,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 321.0,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.6,
     "vd_v": 2.89,
     "loss_w": 3844.7,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "CEC Rule 12-108",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
       "clause": "CEC Rule 8-104, CEC Rule 4-006",
       "value": 150.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "min(170 A x 0.913 x 1.00, 75 C column 150 A)"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "CEC Rule 4-006",
       "value": 150.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
       "value": 0.6,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 5,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 337.2,
      "ampacity_per_set_a": 175.0,
      "vd_pct": 0.6,
      "vd_v": 2.87,
      "loss_w": 3665.2,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.1411,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 175.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": "min(195 A x 0.913 x 1.00, 75 C column 175 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 175.0,
        "limit": 160.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.6,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 340.1,
      "ampacity_per_set_a": 200.0,
      "vd_pct": 0.62,
      "vd_v": 2.99,
      "loss_w": 3641.7,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.1378,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "min(225 A x 0.913 x 1.00, 75 C column 200 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 200.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.62,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.1378 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.52,
      "vd_v": 2.47,
      "loss_w": 3295.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 150.0,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 0.913 x 1.00, 75 C column 150 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 150.0,
        "limit": 114.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.52,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.45,
      "vd_v": 2.16,
      "loss_w": 2883.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 0.913 x 1.00, 75 C column 150 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.45,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 456.0,
      "ampacity_per_set_a": 285.0,
      "vd_pct": 0.56,
      "vd_v": 2.67,
      "loss_w": 2749.4,
      "r_ohm_per_km": 0.1432,
      "x_ohm_per_km": 0.1345,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 285.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": "min(320 A x 0.913 x 1.00, 75 C column 285 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 285.0,
        "limit": 266.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.56,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1432 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: CEC Table 2 (Cu) / Table 4 (Al) (CSA C22.1 (edition to confirm)) - data status PLACEHOLDER.",
     "WARNING: PLACEHOLDER: these are the NEC values, NOT CSA C22.1 values. Replace with CEC Table 2 (Cu, raceway), Table 4 (Al, raceway), Table 1 (Cu, free air) and Table 3 (Al, free air) from your licensed CSA C22.1 copy, then set status to VERIFIED.",
     "Overcurrent device selection and protection (CEC 14-104) are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "CEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 6,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 800.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 6 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 18,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 18,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "code": "CEC",
    "continuous_a": 1200.0,
    "allow_placeholder_data": true,
    "current_carrying_per_raceway": 12,
    "installation": "free_air",
    "fault_ka": 25.0,
    "fault_clearing_s": 0.5
   },
   "result": {
    "input": {
     "code": "CEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 1200.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 12,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": 25.0,
     "fault_clearing_s": 0.5,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": true
    },
    "data_status": "PLACEHOLDER",
    "table": "Table 1 (Cu) / Table 3 (Al)",
    "recommended": {
     "sets": 7,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 374.6,
     "ampacity_per_set_a": 230.0,
     "vd_pct": 0.72,
     "vd_v": 3.46,
     "loss_w": 7414.8,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "CEC Rule 12-108",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
       "clause": "CEC Rule 8-104, CEC Rule 4-006",
       "value": 230.0,
       "limit": 214.3,
       "unit": "A",
       "passed": true,
       "note": "min(260 A x 1.000 x 1.00, 75 C column 230 A)"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "CEC Rule 4-006",
       "value": 230.0,
       "limit": 171.4,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
       "value": 0.72,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
      },
      {
       "name": "Short-circuit withstand (all sets)",
       "clause": "ICEA P-32-382",
       "value": 75.2,
       "limit": 25.0,
       "unit": "kA",
       "passed": true,
       "note": "0.5 s clearing, 90->250.0 C"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "2/0",
      "size_label": "2/0 AWG",
      "total_area_mm2": 404.7,
      "ampacity_per_set_a": 265.0,
      "vd_pct": 0.69,
      "vd_v": 3.3,
      "loss_w": 6872.2,
      "r_ohm_per_km": 0.3182,
      "x_ohm_per_km": 0.0887,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 10,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 265.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "min(300 A x 1.000 x 1.00, 75 C column 265 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 265.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.69,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.3182 ohm/km at 75 C, X 0.0887 ohm/km (geometric (trefoil, touching)), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 81.3,
        "limit": 25.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "3/0",
      "size_label": "3/0 AWG",
      "total_area_mm2": 425.1,
      "ampacity_per_set_a": 310.0,
      "vd_pct": 0.68,
      "vd_v": 3.25,
      "loss_w": 6555.1,
      "r_ohm_per_km": 0.2529,
      "x_ohm_per_km": 0.087,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 11,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 310.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "min(350 A x 1.000 x 1.00, 75 C column 310 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 310.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.68,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2529 ohm/km at 75 C, X 0.0870 ohm/km (geometric (trefoil, touching)), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 85.4,
        "limit": 25.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 8,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 428.1,
      "ampacity_per_set_a": 230.0,
      "vd_pct": 0.63,
      "vd_v": 3.03,
      "loss_w": 6488.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 230.0,
        "limit": 187.5,
        "unit": "A",
        "passed": true,
        "note": "min(260 A x 1.000 x 1.00, 75 C column 230 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 230.0,
        "limit": 150.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.63,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 86.0,
        "limit": 25.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 506.7,
      "ampacity_per_set_a": 405.0,
      "vd_pct": 0.62,
      "vd_v": 2.97,
      "loss_w": 5536.4,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.0865,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 405.0,
        "limit": 375.0,
        "unit": "A",
        "passed": true,
        "note": "min(455 A x 1.000 x 1.00, 75 C column 405 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 405.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.62,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.0865 ohm/km (geometric (trefoil, touching)), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 101.8,
        "limit": 25.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 532.0,
      "ampacity_per_set_a": 505.0,
      "vd_pct": 0.65,
      "vd_v": 3.11,
      "loss_w": 5337.6,
      "r_ohm_per_km": 0.1236,
      "x_ohm_per_km": 0.0843,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 505.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "min(570 A x 1.000 x 1.00, 75 C column 505 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 505.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.65,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1236 ohm/km at 75 C, X 0.0843 ohm/km (geometric (trefoil, touching)), pf 0.85"
       },
       {
        "name": "Short-circuit withstand (all sets)",
        "clause": "ICEA P-32-382",
        "value": 106.8,
        "limit": 25.0,
        "unit": "kA",
        "passed": true,
        "note": "0.5 s clearing, 90->250.0 C"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: CEC Table 1 (Cu) / Table 3 (Al) (CSA C22.1 (edition to confirm)) - data status PLACEHOLDER.",
     "WARNING: PLACEHOLDER: these are the NEC values, NOT CSA C22.1 values. Replace with CEC Table 2 (Cu, raceway), Table 4 (Al, raceway), Table 1 (Cu, free air) and Table 3 (Al, free air) from your licensed CSA C22.1 copy, then set status to VERIFIED.",
     "Overcurrent device selection and protection (CEC 14-104) are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "CEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 7,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 7 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 21,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 21,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 20.0,
    "terminal_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 20.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "12",
     "size_label": "12 AWG",
     "total_area_mm2": 3.3,
     "ampacity_per_set_a": 25.0,
     "vd_pct": 1.21,
     "vd_v": 5.81,
     "loss_w": 232.7,
     "r_ohm_per_km": 6.4635,
     "x_ohm_per_km": 0.1772,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 25.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 20.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "12 AWG Cu: max overcurrent device 20 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 30.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "30 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 25.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.21,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 6.4635 ohm/km at 75 C, X 0.1772 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.05,
      "vd_v": 0.22,
      "loss_w": 7.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.03,
      "vd_v": 0.14,
      "loss_w": 4.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 6.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 6.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 6.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.11,
      "loss_w": 3.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.09,
      "loss_w": 2.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.07,
      "loss_w": 2.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 3.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "12",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 20.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "12 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 16.0,
    "terminal_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 16.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
