    "recommended": {
     "sets": 1,
     "size": "12",
     "size_label": "12 AWG",
     "total_area_mm2": 3.3,
     "ampacity_per_set_a": 25.0,
     "vd_pct": 0.97,
     "vd_v": 4.65,
     "loss_w": 148.9,
     "r_ohm_per_km": 6.4635,
     "x_ohm_per_km": 0.1772,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 25.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 20.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "12 AWG Cu: max overcurrent device 20 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 30.0,
       "limit": 16.0,
       "unit": "A",
       "passed": true,
       "note": "30 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 25.0,
       "limit": 16.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.97,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 6.4635 ohm/km at 75 C, X 0.1772 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.04,
      "vd_v": 0.17,
      "loss_w": 4.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 8.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 8.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.12,
      "loss_w": 3.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 6.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 5.3,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 5.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.09,
      "loss_w": 2.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.01,
      "vd_v": 0.07,
      "loss_w": 1.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 3.2,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.2,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.01,
      "vd_v": 0.06,
      "loss_w": 1.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 2.7,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 2.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "12",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 16.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "12 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 15.0,
    "terminal_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 15.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "14",
     "size_label": "14 AWG",
     "total_area_mm2": 2.1,
     "ampacity_per_set_a": 20.0,
     "vd_pct": 1.43,
     "vd_v": 6.88,
     "loss_w": 208.0,
     "r_ohm_per_km": 10.2692,
     "x_ohm_per_km": 0.1903,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 20.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 15.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "14 AWG Cu: max overcurrent device 15 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 25.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "25 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 20.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.43,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 10.2692 ohm/km at 75 C, X 0.1903 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.03,
      "vd_v": 0.16,
      "loss_w": 4.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.11,
      "loss_w": 2.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.08,
      "loss_w": 2.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.01,
      "vd_v": 0.06,
      "loss_w": 1.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.01,
      "vd_v": 0.05,
      "loss_w": 1.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "14",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 15.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "14 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 12.0,
    "terminal_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 12.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "14",
     "size_label": "14 AWG",
     "total_area_mm2": 2.1,
     "ampacity_per_set_a": 20.0,
     "vd_pct": 1.15,
     "vd_v": 5.51,
     "loss_w": 133.1,
     "r_ohm_per_km": 10.2692,
     "x_ohm_per_km": 0.1903,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 20.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 15.0,
       "limit": 15.0,
       "unit": "A",
       "passed": true,
       "note": "14 AWG Cu: max overcurrent device 15 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 25.0,
       "limit": 12.0,
       "unit": "A",
       "passed": true,
       "note": "25 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 20.0,
       "limit": 12.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.15,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 10.2692 ohm/km at 75 C, X 0.1903 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.03,
      "vd_v": 0.13,
      "loss_w": 2.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.09,
      "loss_w": 1.7,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.01,
      "vd_v": 0.06,
      "loss_w": 1.3,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.01,
      "vd_v": 0.05,
      "loss_w": 1.0,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 3.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 2.4,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 2.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.01,
      "vd_v": 0.04,
      "loss_w": 0.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 2.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 2.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 2.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.01,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "14",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 12.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "14 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 20.0,
    "terminal_temp_c": 75,
    "material": "Al"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 20.0,
     "length_m": 30.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "10",
     "size_label": "10 AWG",
     "total_area_mm2": 5.3,
     "ampacity_per_set_a": 30.0,
     "vd_pct": 1.25,
     "vd_v": 5.99,
     "loss_w": 240.3,
     "r_ohm_per_km": 6.6745,
     "x_ohm_per_km": 0.164,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 30.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 20.0,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": "10 AWG Al: max overcurrent device 25 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 35.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "35 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 30.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.25,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 6.6745 ohm/km at 75 C, X 0.1640 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.07,
      "vd_v": 0.33,
      "loss_w": 11.8,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.05,
      "vd_v": 0.22,
      "loss_w": 7.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 6.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 6.7,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 6.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.03,
      "vd_v": 0.16,
      "loss_w": 5.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.03,
      "vd_v": 0.13,
      "loss_w": 4.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.02,
      "vd_v": 0.11,
      "loss_w": 3.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 3.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 3.3,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 3.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "10",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 20.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "10 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 25.0,
    "terminal_temp_c": 75,
    "material": "Al"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 25.0,
     "length_m": 30.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "10",
     "size_label": "10 AWG",
     "total_area_mm2": 5.3,
     "ampacity_per_set_a": 30.0,
     "vd_pct": 1.56,
     "vd_v": 7.48,
     "loss_w": 375.4,
     "r_ohm_per_km": 6.6745,
     "x_ohm_per_km": 0.164,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 30.0,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 25.0,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": "10 AWG Al: max overcurrent device 25 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 35.0,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": "35 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 30.0,
       "limit": 25.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.56,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 6.6745 ohm/km at 75 C, X 0.1640 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.09,
      "vd_v": 0.41,
      "loss_w": 18.5,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 12.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.09,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.06,
      "vd_v": 0.27,
      "loss_w": 12.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 8.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 8.3,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 8.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.04,
      "vd_v": 0.21,
      "loss_w": 9.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 6.2,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.03,
      "vd_v": 0.16,
      "loss_w": 7.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 120.0,
      "vd_pct": 0.03,
      "vd_v": 0.14,
      "loss_w": 6.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 120.0,
        "limit": 4.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 4.2,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 120.0,
        "limit": 4.2,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "10",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 25.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "10 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 30.0,
    "terminal_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 30.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "10",
     "size_label": "10 AWG",
     "total_area_mm2": 5.3,
     "ampacity_per_set_a": 35.0,
     "vd_pct": 1.15,
     "vd_v": 5.52,
     "loss_w": 329.4,
     "r_ohm_per_km": 4.0662,
     "x_ohm_per_km": 0.164,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 35.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 30.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "10 AWG Cu: max overcurrent device 30 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 40.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "40 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 35.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.15,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 4.0662 ohm/km at 75 C, X 0.1640 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.07,
      "vd_v": 0.32,
      "loss_w": 16.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.05,
      "vd_v": 0.22,
      "loss_w": 10.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.03,
      "vd_v": 0.16,
      "loss_w": 8.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.03,
      "vd_v": 0.13,
      "loss_w": 6.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.11,
      "loss_w": 5.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "10",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "10 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 24.0,
    "terminal_temp_c": 75,
    "hundred_percent_rated": true
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 24.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": true,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "10",
     "size_label": "10 AWG",
     "total_area_mm2": 5.3,
     "ampacity_per_set_a": 35.0,
     "vd_pct": 0.92,
     "vd_v": 4.42,
     "loss_w": 210.8,
     "r_ohm_per_km": 4.0662,
     "x_ohm_per_km": 0.164,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 35.0,
       "limit": 24.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Minimum OCPD rating <= small-conductor limit",
       "clause": "NEC 240.4(D) [data UNVERIFIED]",
       "value": 24.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "10 AWG Cu: max overcurrent device 30 A"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 40.0,
       "limit": 24.0,
       "unit": "A",
       "passed": true,
       "note": "40 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 35.0,
       "limit": 24.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.92,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 4.0662 ohm/km at 75 C, X 0.1640 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.05,
      "vd_v": 0.26,
      "loss_w": 10.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 12.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.04,
      "vd_v": 0.17,
      "loss_w": 6.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 8.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 8.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 8.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.03,
      "vd_v": 0.13,
      "loss_w": 5.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.1,
      "loss_w": 4.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 4.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 4.8,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 4.8,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.02,
      "vd_v": 0.09,
      "loss_w": 3.5,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 170.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "170 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "10",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 24.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "10 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 20.0,
    "code": "CEC",
    "allow_placeholder_data": true
   },
   "result": {
    "input": {
     "code": "CEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 20.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": true
    },
    "data_status": "PLACEHOLDER",
    "table": "Table 2 (Cu) / Table 4 (Al)",
    "recommended": {
     "sets": 1,
     "size": "12",
     "size_label": "12 AWG",
     "total_area_mm2": 3.3,
     "ampacity_per_set_a": 20.0,
     "vd_pct": 1.21,
     "vd_v": 5.81,
     "loss_w": 232.7,
     "r_ohm_per_km": 6.4635,
     "x_ohm_per_km": 0.1772,
     "checks": [
      {
       "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
       "clause": "CEC Rule 8-104, CEC Rule 4-006",
       "value": 20.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": "min(30 A x 1.000 x 1.00, 60 C column 20 A)"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "CEC Rule 4-006",
       "value": 20.0,
       "limit": 20.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
       "value": 1.21,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 6.4635 ohm/km at 75 C, X 0.1772 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.05,
      "vd_v": 0.22,
      "loss_w": 7.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 1.000 x 1.00, 60 C column 125 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 125.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.03,
      "vd_v": 0.14,
      "loss_w": 4.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 125.0,
        "limit": 6.7,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 1.000 x 1.00, 60 C column 125 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 125.0,
        "limit": 6.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.02,
      "vd_v": 0.11,
      "loss_w": 3.6,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 1.000 x 1.00, 60 C column 125 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 125.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.02,
      "vd_v": 0.09,
      "loss_w": 2.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 125.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 1.000 x 1.00, 60 C column 125 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 125.0,
        "limit": 4.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.02,
      "vd_v": 0.07,
      "loss_w": 2.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "CEC Rule 12-108",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Allowable ampacity >= continuous / 0.8 + non-continuous",
        "clause": "CEC Rule 8-104, CEC Rule 4-006",
        "value": 125.0,
        "limit": 3.3,
        "unit": "A",
        "passed": true,
        "note": "min(170 A x 1.000 x 1.00, 60 C column 125 A)"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "CEC Rule 4-006",
        "value": 125.0,
        "limit": 3.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "CEC Rule 8-102 (3 % feeder or branch / 5 % total)",
        "value": 0.02,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: CEC Table 2 (Cu) / Table 4 (Al) (CSA C22.1 (edition to confirm)) - data status PLACEHOLDER.",
     "WARNING: PLACEHOLDER: these are the NEC values, NOT CSA C22.1 values. Replace with CEC Table 2 (Cu, raceway), Table 4 (Al, raceway), Table 1 (Cu, free air) and Table 3 (Al, free air) from your licensed CSA C22.1 copy, then set status to VERIFIED.",
     "Overcurrent device selection and protection (CEC 14-104) are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "CEC",
      "size": "12",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 20.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "12 AWG Cu",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated copper",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 33.0,
    "material": "Al",
    "terminal_temp_c": 60
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 33.0,
     "length_m": 30.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "6",
     "size_label": "6 AWG",
     "total_area_mm2": 13.3,
     "ampacity_per_set_a": 40.0,
     "vd_pct": 0.83,
     "vd_v": 4.0,
     "loss_w": 258.8,
     "r_ohm_per_km": 2.6404,
     "x_ohm_per_km": 0.1673,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 40.0,
       "limit": 33.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 55.0,
       "limit": 33.0,
       "unit": "A",
       "passed": true,
       "note": "55 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 40.0,
       "limit": 33.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.83,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 2.6404 ohm/km at 75 C, X 0.1673 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.11,
      "vd_v": 0.54,
      "loss_w": 32.2,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 16.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 16.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 16.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.08,
      "vd_v": 0.36,
      "loss_w": 21.4,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 11.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 11.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 11.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.06,
      "vd_v": 0.27,
      "loss_w": 16.1,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 8.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 8.2,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 8.2,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.06,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.05,
      "vd_v": 0.22,
      "loss_w": 12.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.6,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 6.6,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.6,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.04,
      "vd_v": 0.18,
      "loss_w": 10.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 5.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "6",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 33.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "6 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "3/8",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 30.0,
    "material": "Al",
    "terminal_temp_c": 60
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 30.0,
     "length_m": 30.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "8",
     "size_label": "8 AWG",
     "total_area_mm2": 8.4,
     "ampacity_per_set_a": 30.0,
     "vd_pct": 1.19,
     "vd_v": 5.7,
     "loss_w": 339.9,
     "r_ohm_per_km": 4.1963,
     "x_ohm_per_km": 0.1706,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 30.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 45.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": "45 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 30.0,
       "limit": 30.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.19,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 4.1963 ohm/km at 75 C, X 0.1706 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.1,
      "vd_v": 0.49,
      "loss_w": 26.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 15.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.1,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.07,
      "vd_v": 0.33,
      "loss_w": 17.7,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 10.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.05,
      "vd_v": 0.25,
      "loss_w": 13.3,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 7.5,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.05,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.04,
      "vd_v": 0.2,
      "loss_w": 10.6,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 6.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.04,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 100.0,
      "vd_pct": 0.03,
      "vd_v": 0.16,
      "loss_w": 8.9,
      "r_ohm_per_km": 0.6566,
      "x_ohm_per_km": 0.1444,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 135.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": "135 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 100.0,
        "limit": 5.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.03,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.6566 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "8",
      "material": "Al",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 30.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "8 AWG Al",
       "quantity": 3,
       "style": "compression, 1-hole long barrel",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/4",
       "hole_spacing_in": null,
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 3,
     "size": "2/0",
     "size_label": "2/0 AWG",
     "total_area_mm2": 202.3,
     "ampacity_per_set_a": 175.0,
     "vd_pct": 0.46,
     "vd_v": 2.2,
     "loss_w": 1527.2,
     "r_ohm_per_km": 0.3182,
     "x_ohm_per_km": 0.0887,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 10,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 175.0,
       "limit": 166.7,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 300.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": "300 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 175.0,
       "limit": 133.3,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.46,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.3182 ohm/km at 75 C, X 0.0887 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.42,
      "vd_v": 2.02,
      "loss_w": 1441.8,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 125.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.42,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 2,
      "size": "250",
      "size_label": "250 kcmil",
      "total_area_mm2": 253.4,
      "ampacity_per_set_a": 255.0,
      "vd_pct": 0.41,
      "vd_v": 1.98,
      "loss_w": 1230.3,
      "r_ohm_per_km": 0.1709,
      "x_ohm_per_km": 0.0865,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 13,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 255.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 455.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "455 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 255.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.41,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1709 ohm/km at 75 C, X 0.0865 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.34,
      "vd_v": 1.61,
      "loss_w": 1153.4,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 100.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 80.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.34,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.28,
      "vd_v": 1.34,
      "loss_w": 961.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 83.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 66.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.28,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 374.6,
      "ampacity_per_set_a": 150.0,
      "vd_pct": 0.24,
      "vd_v": 1.15,
      "loss_w": 823.9,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 150.0,
        "limit": 71.4,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 150.0,
        "limit": 57.1,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.24,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "2/0",
      "material": "Cu",
      "sets_per_phase": 3,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 3 per phase)",
       "conductor": "2/0 AWG Cu",
       "quantity": 9,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 9,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "installation": "free_air",
    "sets": 2
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 2,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 2,
     "size": "250",
     "size_label": "250 kcmil",
     "total_area_mm2": 253.4,
     "ampacity_per_set_a": 255.0,
     "vd_pct": 0.41,
     "vd_v": 1.98,
     "loss_w": 1230.3,
     "r_ohm_per_km": 0.1709,
     "x_ohm_per_km": 0.0865,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 13,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 255.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 455.0,
       "limit": 200.0,
       "unit": "A",
       "passed": true,
       "note": "455 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 255.0,
       "limit": 200.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.41,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1709 ohm/km at 75 C, X 0.0865 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "250",
      "material": "Cu",
      "sets_per_phase": 2,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 2 per phase)",
       "conductor": "250 kcmil Cu",
       "quantity": 6,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 6,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 1200.0,
    "installation": "free_air",
    "material": "Al",
    "terminal_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 1200.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Al",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 8,
     "size": "250",
     "size_label": "250 kcmil",
     "total_area_mm2": 1013.4,
     "ampacity_per_set_a": 205.0,
     "vd_pct": 0.46,
     "vd_v": 2.2,
     "loss_w": 4509.7,
     "r_ohm_per_km": 0.2784,
     "x_ohm_per_km": 0.0865,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 13,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 205.0,
       "limit": 187.5,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 355.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": "355 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 205.0,
       "limit": 150.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.46,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.2784 ohm/km at 75 C, X 0.0865 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 6,
      "size": "350",
      "size_label": "350 kcmil",
      "total_area_mm2": 1064.1,
      "ampacity_per_set_a": 250.0,
      "vd_pct": 0.46,
      "vd_v": 2.23,
      "loss_w": 4315.0,
      "r_ohm_per_km": 0.1998,
      "x_ohm_per_km": 0.0843,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 15,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 250.0,
        "limit": 250.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 445.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": "445 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 250.0,
        "limit": 200.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.46,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1998 ohm/km at 75 C, X 0.0843 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 7,
      "size": "300",
      "size_label": "300 kcmil",
      "total_area_mm2": 1064.1,
      "ampacity_per_set_a": 230.0,
      "vd_pct": 0.45,
      "vd_v": 2.16,
      "loss_w": 4304.1,
      "r_ohm_per_km": 0.2325,
      "x_ohm_per_km": 0.0853,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 14,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 230.0,
        "limit": 214.3,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 395.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": "395 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 230.0,
        "limit": 171.4,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.45,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.2325 ohm/km at 75 C, X 0.0853 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "500",
      "size_label": "500 kcmil",
      "total_area_mm2": 1266.8,
      "ampacity_per_set_a": 310.0,
      "vd_pct": 0.42,
      "vd_v": 2.04,
      "loss_w": 3661.2,
      "r_ohm_per_km": 0.1413,
      "x_ohm_per_km": 0.0823,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 17,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 310.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 545.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": "545 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 310.0,
        "limit": 240.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.42,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1413 ohm/km at 75 C, X 0.0823 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "700",
      "size_label": "700 kcmil",
      "total_area_mm2": 1418.8,
      "ampacity_per_set_a": 375.0,
      "vd_pct": 0.42,
      "vd_v": 2.04,
      "loss_w": 3326.3,
      "r_ohm_per_km": 0.1027,
      "x_ohm_per_km": 0.0827,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 19,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 375.0,
        "limit": 375.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 670.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": "670 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 375.0,
        "limit": 300.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.42,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.1027 ohm/km at 75 C, X 0.0827 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1500",
      "size_label": "1500 kcmil",
      "total_area_mm2": 2280.2,
      "ampacity_per_set_a": 520.0,
      "vd_pct": 0.38,
      "vd_v": 1.83,
      "loss_w": 2321.8,
      "r_ohm_per_km": 0.0537,
      "x_ohm_per_km": 0.0806,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 25,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 520.0,
        "limit": 500.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 75 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 1070.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": "1070 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 520.0,
        "limit": 400.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.38,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.0537 ohm/km at 75 C, X 0.0806 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "250",
      "material": "Al",
      "sets_per_phase": 8,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 1200.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 8 per phase)",
       "conductor": "250 kcmil Al",
       "quantity": 24,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 24,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
      "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 400.0,
    "sets": 1,
    "length_m": 100.0,
    "conduit": "steel",
    "insulation_temp_c": 75,
    "terminal_temp_c": 75,
    "current_carrying_per_raceway": 3,
    "noncontinuous_a": 70.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 400.0,
     "noncontinuous_a": 70.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 75,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "steel",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1250",
     "size_label": "1250 kcmil",
     "total_area_mm2": 633.4,
     "ampacity_per_set_a": 590.0,
     "vd_pct": 1.92,
     "vd_v": 9.23,
     "loss_w": 2857.7,
     "r_ohm_per_km": 0.0431,
     "x_ohm_per_km": 0.1457,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 590.0,
       "limit": 570.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 590.0,
       "limit": 470.0,
       "unit": "A",
       "passed": true,
       "note": "590 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 590.0,
       "limit": 470.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.92,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0431 ohm/km at 75 C, X 0.1457 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 1250 kcmil in steel conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1250",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 470.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1250 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 400.0,
    "sets": 1,
    "length_m": 100.0,
    "conduit": "steel"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 400.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "steel",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "600",
     "size_label": "600 kcmil",
     "total_area_mm2": 304.0,
     "ampacity_per_set_a": 420.0,
     "vd_pct": 2.12,
     "vd_v": 10.18,
     "loss_w": 3616.1,
     "r_ohm_per_km": 0.0753,
     "x_ohm_per_km": 0.1575,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 420.0,
       "limit": 400.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 475.0,
       "limit": 400.0,
       "unit": "A",
       "passed": true,
       "note": "475 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 420.0,
       "limit": 400.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.12,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0753 ohm/km at 75 C, X 0.1575 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "600",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 400.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "600 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 500.0,
    "sets": 1,
    "length_m": 100.0,
    "conduit": "pvc"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 500.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "900",
     "size_label": "900 kcmil",
     "total_area_mm2": 456.0,
     "ampacity_per_set_a": 520.0,
     "vd_pct": 2.0,
     "vd_v": 9.59,
     "loss_w": 4069.2,
     "r_ohm_per_km": 0.0543,
     "x_ohm_per_km": 0.1227,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 520.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 585.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": "585 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 520.0,
       "limit": 500.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.0,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0543 ohm/km at 75 C, X 0.1227 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 900 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "900",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 500.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "900 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 520.0,
    "sets": 1,
    "length_m": 100.0,
    "conduit": "aluminum"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 520.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "aluminum",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "900",
     "size_label": "900 kcmil",
     "total_area_mm2": 456.0,
     "ampacity_per_set_a": 520.0,
     "vd_pct": 2.08,
     "vd_v": 9.98,
     "loss_w": 4401.2,
     "r_ohm_per_km": 0.0543,
     "x_ohm_per_km": 0.1227,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 520.0,
       "limit": 520.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 585.0,
       "limit": 520.0,
       "unit": "A",
       "passed": true,
       "note": "585 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 520.0,
       "limit": 520.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.08,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0543 ohm/km at 75 C, X 0.1227 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 900 kcmil in aluminum conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "900",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 520.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "900 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 590.0,
    "sets": 1,
    "length_m": 100.0,
    "conduit": "steel"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 590.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "steel",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1250",
     "size_label": "1250 kcmil",
     "total_area_mm2": 633.4,
     "ampacity_per_set_a": 590.0,
     "vd_pct": 2.41,
     "vd_v": 11.59,
     "loss_w": 4503.3,
     "r_ohm_per_km": 0.0431,
     "x_ohm_per_km": 0.1457,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 590.0,
       "limit": 590.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 665.0,
       "limit": 590.0,
       "unit": "A",
       "passed": true,
       "note": "665 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 590.0,
       "limit": 590.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.41,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0431 ohm/km at 75 C, X 0.1457 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 1250 kcmil in steel conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1250",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 590.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1250 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 650.0,
    "sets": 1,
    "length_m": 100.0,
    "conduit": "pvc"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 650.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "pvc",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": {
     "sets": 1,
     "size": "1750",
     "size_label": "1750 kcmil",
     "total_area_mm2": 886.7,
     "ampacity_per_set_a": 650.0,
     "vd_pct": 2.14,
     "vd_v": 10.25,
     "loss_w": 4530.2,
     "r_ohm_per_km": 0.0357,
     "x_ohm_per_km": 0.1152,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 650.0,
       "limit": 650.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 735.0,
       "limit": 650.0,
       "unit": "A",
       "passed": true,
       "note": "735 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 650.0,
       "limit": 650.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 2.14,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0357 ohm/km at 75 C, X 0.1152 ohm/km (DERIVED from NEC Ch. 9 Table 9 [DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value)]), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "WARNING: reactance for 1750 kcmil in pvc conduit is not in NEC Table 9; value used is DERIVED \u2014 UNVERIFIED (interpolated/extrapolated from NEC Table 9, not a published value). Method: Linear in ln(kcmil): interpolated between neighbouring Table 9 rows (700, 800, 900 kcmil); extrapolated from the 750 and 1000 kcmil rows (1250-2000 kcmil), floored at the touching-cable reactance from the conductor geometry."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1750",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 650.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1750 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 680.0,
    "sets": 1,
    "length_m": 100.0,
    "conduit": "aluminum"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 680.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "aluminum",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 700.0,
    "sets": 1,
    "length_m": 100.0,
    "conduit": "steel"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 700.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "raceway",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "steel",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.16",
    "recommended": null,
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "No conductor size passes every check within the allowed number of sets."
    ],
    "lugs": null
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "noncontinuous_a": 560.0,
    "sets": 1,
    "length_m": 100.0,
    "conduit": "steel",
    "installation": "free_air"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 0.0,
     "noncontinuous_a": 560.0,
     "length_m": 100.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 75,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "steel",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": 1,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "1250",
     "size_label": "1250 kcmil",
     "total_area_mm2": 633.4,
     "ampacity_per_set_a": 590.0,
     "vd_pct": 1.61,
     "vd_v": 7.72,
     "loss_w": 4056.9,
     "r_ohm_per_km": 0.0431,
     "x_ohm_per_km": 0.0815,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 590.0,
       "limit": 560.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 1200.0,
       "limit": 560.0,
       "unit": "A",
       "passed": true,
       "note": "1200 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 590.0,
       "limit": 560.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 1.61,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.0431 ohm/km at 75 C, X 0.0815 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1250",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 560.0,
      "equipment_terminal_temp_c": 75,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 75,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1250 kcmil Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "voltage_v": 0.0
   },
   "error": "voltage_v must be greater than 0 V, got 0.0"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "voltage_v": -480.0
   },
   "error": "voltage_v must be greater than 0 V, got -480.0"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "power_factor": 0.0
   },
   "error": "power_factor must be in the range (0, 1], got 0.0"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "power_factor": 1.2
   },
   "error": "power_factor must be in the range (0, 1], got 1.2"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "fault_ka": 10.0,
    "fault_clearing_s": -0.1
   },
   "error": "fault_clearing_s must be greater than 0 s, got -0.1"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "fault_ka": -10.0,
    "fault_clearing_s": 0.1
   },
   "error": "fault_ka must be greater than 0 kA, got -10.0"
  },
  {
   "kind": "feeder",
   "inputs": {
    "code": "IEC",
    "continuous_a": 100.0
   },
   "error": "code must be one of ('NEC', 'CEC')"
  },
  {
   "kind": "feeder",
   "inputs": {
    "material": "Fe",
    "continuous_a": 100.0
   },
   "error": "material must be 'Cu' or 'Al'"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 0.0
   },
   "error": "load current must be positive"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": -5.0
   },
   "error": "load current must be positive"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "voltage_v": 4160.0
   },
   "error": "This module covers 0-2000 V conductors; medium-voltage tables are not loaded yet"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "installation": "buried"
   },
   "error": "installation must be one of ('raceway', 'free_air')"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "conduit": "wood"
   },
   "error": "conduit must be one of ('pvc', 'aluminum', 'steel')"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "installation": "free_air",
    "conduit": "wood"
   },
   "result": {
    "input": {
     "code": "NEC",
     "voltage_v": 480.0,
     "phases": 3,
     "continuous_a": 100.0,
     "noncontinuous_a": 0.0,
     "length_m": 30.0,
     "material": "Cu",
     "insulation_temp_c": 90,
     "terminal_temp_c": 60,
     "installation": "free_air",
     "ambient_c": 30.0,
     "current_carrying_per_raceway": 3,
     "conduit": "wood",
     "power_factor": 0.85,
     "max_vd_pct": 3.0,
     "hundred_percent_rated": false,
     "sets": null,
     "max_sets": 8,
     "frequency_hz": 60.0,
     "conductor_temp_for_vd_c": 75.0,
     "fault_ka": null,
     "fault_clearing_s": null,
     "insulation_sc_limit_c": 250.0,
     "allow_placeholder_data": false
    },
    "data_status": "UNVERIFIED",
    "table": "Table 310.17",
    "recommended": {
     "sets": 1,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 53.5,
     "ampacity_per_set_a": 125.0,
     "vd_pct": 0.42,
     "vd_v": 2.02,
     "loss_w": 360.4,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.0906,
     "checks": [
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 125.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 60 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 260.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "260 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 125.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.42,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
      }
     ],
     "passed": true
    },
    "alternatives": [
     {
      "sets": 2,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 107.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.21,
      "vd_v": 1.01,
      "loss_w": 180.2,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 62.5,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 50.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.21,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 3,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 160.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.14,
      "vd_v": 0.67,
      "loss_w": 120.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 41.7,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 33.3,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.14,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 4,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 214.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.11,
      "vd_v": 0.5,
      "loss_w": 90.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 31.2,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.11,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 5,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 267.5,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.08,
      "vd_v": 0.4,
      "loss_w": 72.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 25.0,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.0,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.08,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     },
     {
      "sets": 6,
      "size": "1/0",
      "size_label": "1/0 AWG",
      "total_area_mm2": 321.0,
      "ampacity_per_set_a": 125.0,
      "vd_pct": 0.07,
      "vd_v": 0.34,
      "loss_w": 60.1,
      "r_ohm_per_km": 0.4005,
      "x_ohm_per_km": 0.0906,
      "checks": [
       {
        "name": "Minimum size for parallel sets",
        "clause": "NEC 310.10(G)",
        "value": 9,
        "limit": 9,
        "unit": "size index",
        "passed": true,
        "note": "min 1/0 AWG"
       },
       {
        "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
        "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
        "value": 125.0,
        "limit": 20.8,
        "unit": "A",
        "passed": true,
        "note": "Table 310.16 60 C column, no derating"
       },
       {
        "name": "Derated ampacity >= load",
        "clause": "NEC 215.2(A)(1)(b)",
        "value": 260.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": "260 A x 1.000 ambient x 1.00 grouping"
       },
       {
        "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
        "clause": "NEC 110.14(C)",
        "value": 125.0,
        "limit": 16.7,
        "unit": "A",
        "passed": true,
        "note": ""
       },
       {
        "name": "Voltage drop",
        "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
        "value": 0.07,
        "limit": 3.0,
        "unit": "%",
        "passed": true,
        "note": "R 0.4005 ohm/km at 75 C, X 0.0906 ohm/km (geometric (trefoil, touching)), pf 0.85"
       }
      ],
      "passed": true
     }
    ],
    "notes": [
     "Ampacity table: NEC Table 310.17 (NFPA 70-2023) - data status UNVERIFIED.",
     "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
     "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here.",
     "Terminations checked against Table 310.16 at the terminal temperature (NEC 110.14(C)); conductor ampacity from Table 310.17."
    ],
    "lugs": {
     "input": {
      "code": "NEC",
      "size": "1/0",
      "material": "Cu",
      "sets_per_phase": 1,
      "phases": 3,
      "neutral": false,
      "neutral_size": null,
      "ground_size": null,
      "circuit_current_a": 100.0,
      "equipment_terminal_temp_c": 60,
      "termination": "bus",
      "pad_positions": null,
      "pad_two_sided": true
     },
     "terminal_temp_c": 60,
     "terminal_temp_basis": "equipment marking",
     "lines": [
      {
       "terminal": "Phase (3 x 1 per phase)",
       "conductor": "1/0 AWG Cu",
       "quantity": 3,
       "style": "compression, 2-hole long barrel, NEMA spacing",
       "lug_material": "tin-plated copper",
       "stud_in": "1/2",
       "hole_spacing_in": "1-3/4",
       "part_no": null,
       "die": null,
       "torque": null
      }
     ],
     "total_lugs": 3,
     "checks": [],
     "notes": [
      "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
      "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
      "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
     ],
     "passed": true
    }
   }
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "terminal_temp_c": 80
   },
   "error": "temperature column must be one of (60, 75, 90)"
  },
  {
   "kind": "feeder",
   "inputs": {
    "continuous_a": 100.0,
    "insulation_temp_c": 105
   },
   "error": "temperature column must be one of (60, 75, 90)"
  }
 ],
 "lug_vectors": [
  {
   "kind": "lug",
   "inputs": {
    "size": "14",
    "material": "Cu",
    "circuit_current_a": 15.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "14",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 15.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "14 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "14",
    "material": "Cu",
    "circuit_current_a": 15.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "14",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 15.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "14 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "14",
    "material": "Cu",
    "circuit_current_a": 15.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "14",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 15.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "14 AWG Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "14",
    "material": "Al",
    "circuit_current_a": 15.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "14",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 15.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "14 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "14",
    "material": "Al",
    "circuit_current_a": 15.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "14",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 15.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "14 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "14",
    "material": "Al",
    "circuit_current_a": 15.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "14",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 15.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "14 AWG Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "10",
    "material": "Cu",
    "circuit_current_a": 30.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "10",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 30.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "10 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "10",
    "material": "Cu",
    "circuit_current_a": 30.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "10",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 30.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "10 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "10",
    "material": "Cu",
    "circuit_current_a": 30.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "10",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 30.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "10 AWG Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "10",
    "material": "Al",
    "circuit_current_a": 30.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "10",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 30.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "10 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "10",
    "material": "Al",
    "circuit_current_a": 30.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "10",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 30.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "10 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "10",
    "material": "Al",
    "circuit_current_a": 30.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "10",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 30.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "10 AWG Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "8",
    "material": "Cu",
    "circuit_current_a": 40.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "8",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 40.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "8 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "8",
    "material": "Cu",
    "circuit_current_a": 40.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "8",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 40.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "8 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "8",
    "material": "Cu",
    "circuit_current_a": 40.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "8",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 40.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "8 AWG Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "8",
    "material": "Al",
    "circuit_current_a": 40.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "8",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 40.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "8 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "8",
    "material": "Al",
    "circuit_current_a": 40.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "8",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 40.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "8 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/4",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "8",
    "material": "Al",
    "circuit_current_a": 40.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "8",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 40.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "8 AWG Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "6",
    "material": "Cu",
    "circuit_current_a": 65.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "6",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 65.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "6 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "6",
    "material": "Cu",
    "circuit_current_a": 65.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "6",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 65.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "6 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "6",
    "material": "Cu",
    "circuit_current_a": 65.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "6",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 65.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "6 AWG Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "6",
    "material": "Al",
    "circuit_current_a": 65.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "6",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 65.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "6 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "6",
    "material": "Al",
    "circuit_current_a": 65.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "6",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 65.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "6 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "6",
    "material": "Al",
    "circuit_current_a": 65.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "6",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 65.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "6 AWG Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4",
    "material": "Cu",
    "circuit_current_a": 85.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 85.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4",
    "material": "Cu",
    "circuit_current_a": 85.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 85.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4",
    "material": "Cu",
    "circuit_current_a": 85.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 85.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4 AWG Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4",
    "material": "Al",
    "circuit_current_a": 85.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 85.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4",
    "material": "Al",
    "circuit_current_a": 85.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 85.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4",
    "material": "Al",
    "circuit_current_a": 85.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 85.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4 AWG Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2",
    "material": "Cu",
    "circuit_current_a": 115.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 115.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2",
    "material": "Cu",
    "circuit_current_a": 115.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 115.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2",
    "material": "Cu",
    "circuit_current_a": 115.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 115.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2 AWG Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2",
    "material": "Al",
    "circuit_current_a": 115.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 115.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2",
    "material": "Al",
    "circuit_current_a": 115.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 115.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2",
    "material": "Al",
    "circuit_current_a": 115.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 115.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2 AWG Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1",
    "material": "Cu",
    "circuit_current_a": 130.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 130.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1",
    "material": "Cu",
    "circuit_current_a": 130.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 130.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1",
    "material": "Cu",
    "circuit_current_a": 130.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 130.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1 AWG Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1",
    "material": "Al",
    "circuit_current_a": 130.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 130.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1",
    "material": "Al",
    "circuit_current_a": 130.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 130.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1",
    "material": "Al",
    "circuit_current_a": 130.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 130.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1 AWG Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1/0",
    "material": "Cu",
    "circuit_current_a": 150.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1/0",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 150.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1/0 AWG Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1/0",
    "material": "Cu",
    "circuit_current_a": 150.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1/0",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 150.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1/0 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1/0",
    "material": "Cu",
    "circuit_current_a": 150.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1/0",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 150.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1/0 AWG Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1/0",
    "material": "Al",
    "circuit_current_a": 150.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1/0",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 150.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1/0 AWG Al",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1/0",
    "material": "Al",
    "circuit_current_a": 150.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1/0",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 150.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1/0 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1/0",
    "material": "Al",
    "circuit_current_a": 150.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1/0",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 150.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1/0 AWG Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4/0",
    "material": "Cu",
    "circuit_current_a": 230.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4/0",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 230.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4/0 AWG Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4/0",
    "material": "Cu",
    "circuit_current_a": 230.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4/0",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 230.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4/0 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4/0",
    "material": "Cu",
    "circuit_current_a": 230.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4/0",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 230.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4/0 AWG Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4/0",
    "material": "Al",
    "circuit_current_a": 230.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4/0",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 230.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4/0 AWG Al",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4/0",
    "material": "Al",
    "circuit_current_a": 230.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4/0",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 230.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4/0 AWG Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4/0",
    "material": "Al",
    "circuit_current_a": 230.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4/0",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 230.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "4/0 AWG Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "250",
    "material": "Cu",
    "circuit_current_a": 255.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "250",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 255.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "250 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "250",
    "material": "Cu",
    "circuit_current_a": 255.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "250",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 255.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "250 kcmil Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "250",
    "material": "Cu",
    "circuit_current_a": 255.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "250",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 255.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "250 kcmil Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "250",
    "material": "Al",
    "circuit_current_a": 255.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "250",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 255.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "250 kcmil Al",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "250",
    "material": "Al",
    "circuit_current_a": 255.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "250",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 255.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "250 kcmil Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "250",
    "material": "Al",
    "circuit_current_a": 255.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "250",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 255.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "250 kcmil Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "material": "Cu",
    "circuit_current_a": 380.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 380.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "material": "Cu",
    "circuit_current_a": 380.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 380.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "material": "Cu",
    "circuit_current_a": 380.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 380.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "material": "Al",
    "circuit_current_a": 380.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 380.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Al",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "material": "Al",
    "circuit_current_a": 380.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 380.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "material": "Al",
    "circuit_current_a": 380.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 380.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "material": "Cu",
    "circuit_current_a": 475.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 475.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "750 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "material": "Cu",
    "circuit_current_a": 475.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 475.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "750 kcmil Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "material": "Cu",
    "circuit_current_a": 475.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 475.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "750 kcmil Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "material": "Al",
    "circuit_current_a": 475.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 475.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "750 kcmil Al",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "material": "Al",
    "circuit_current_a": 475.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 475.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "750 kcmil Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "material": "Al",
    "circuit_current_a": 475.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 475.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "750 kcmil Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1000",
    "material": "Cu",
    "circuit_current_a": 545.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1000",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 545.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1000 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1000",
    "material": "Cu",
    "circuit_current_a": 545.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1000",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 545.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1000 kcmil Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1000",
    "material": "Cu",
    "circuit_current_a": 545.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1000",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 545.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1000 kcmil Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1000",
    "material": "Al",
    "circuit_current_a": 545.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1000",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 545.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1000 kcmil Al",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1000",
    "material": "Al",
    "circuit_current_a": 545.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1000",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 545.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1000 kcmil Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1000",
    "material": "Al",
    "circuit_current_a": 545.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "1000",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 545.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1000 kcmil Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2000",
    "material": "Cu",
    "circuit_current_a": 700.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2000",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 700.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2000 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2000",
    "material": "Cu",
    "circuit_current_a": 700.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2000",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 700.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2000 kcmil Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2000",
    "material": "Cu",
    "circuit_current_a": 700.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2000",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 700.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2000 kcmil Cu",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2000",
    "material": "Al",
    "circuit_current_a": 700.0,
    "termination": "bus"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2000",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 700.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2000 kcmil Al",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2000",
    "material": "Al",
    "circuit_current_a": 700.0,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2000",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 700.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2000 kcmil Al",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "2000",
    "material": "Al",
    "circuit_current_a": 700.0,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "2000",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 700.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2000 kcmil Al",
      "quantity": 3,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "sets_per_phase": 4,
    "circuit_current_a": 1600.0,
    "neutral": true,
    "ground_size": "3/0",
    "pad_positions": 2
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Cu",
     "sets_per_phase": 4,
     "phases": 3,
     "neutral": true,
     "neutral_size": null,
     "ground_size": "3/0",
     "circuit_current_a": 1600.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": 2,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 4 per phase)",
      "conductor": "500 kcmil Cu",
      "quantity": 12,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     },
     {
      "terminal": "Neutral (4)",
      "conductor": "500 kcmil Cu",
      "quantity": 4,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     },
     {
      "terminal": "Equipment ground",
      "conductor": "3/0 AWG Cu",
      "quantity": 4,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 20,
    "checks": [
     {
      "name": "Lugs per phase fit the pad",
      "clause": "equipment pad drawing",
      "value": 4,
      "limit": 4,
      "unit": "lugs",
      "passed": true,
      "note": "2 two-hole positions x 2 faces"
     }
    ],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "sets_per_phase": 6,
    "circuit_current_a": 4000.0,
    "pad_positions": 2
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Cu",
     "sets_per_phase": 6,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 4000.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": 2,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 6 per phase)",
      "conductor": "750 kcmil Cu",
      "quantity": 18,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 18,
    "checks": [
     {
      "name": "Lugs per phase fit the pad",
      "clause": "equipment pad drawing",
      "value": 6,
      "limit": 4,
      "unit": "lugs",
      "passed": false,
      "note": "2 two-hole positions x 2 faces"
     }
    ],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": false
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "sets_per_phase": 4,
    "circuit_current_a": 2000.0,
    "pad_positions": 2,
    "pad_two_sided": false
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Cu",
     "sets_per_phase": 4,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 2000.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": 2,
     "pad_two_sided": false
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 4 per phase)",
      "conductor": "750 kcmil Cu",
      "quantity": 12,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 12,
    "checks": [
     {
      "name": "Lugs per phase fit the pad",
      "clause": "equipment pad drawing",
      "value": 4,
      "limit": 2,
      "unit": "lugs",
      "passed": false,
      "note": "2 two-hole positions x 1 face"
     }
    ],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": false
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "sets_per_phase": 2,
    "circuit_current_a": 2000.0,
    "pad_positions": 1,
    "pad_two_sided": false
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Cu",
     "sets_per_phase": 2,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 2000.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": 1,
     "pad_two_sided": false
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 2 per phase)",
      "conductor": "750 kcmil Cu",
      "quantity": 6,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 6,
    "checks": [
     {
      "name": "Lugs per phase fit the pad",
      "clause": "equipment pad drawing",
      "value": 2,
      "limit": 1,
      "unit": "lugs",
      "passed": false,
      "note": "1 two-hole positions x 1 face"
     }
    ],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": false
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "750",
    "sets_per_phase": 3,
    "circuit_current_a": 2000.0,
    "pad_positions": 1,
    "termination": "breaker"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "750",
     "material": "Cu",
     "sets_per_phase": 3,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 2000.0,
     "equipment_terminal_temp_c": null,
     "termination": "breaker",
     "pad_positions": 1,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 3 per phase)",
      "conductor": "750 kcmil Cu",
      "quantity": 9,
      "style": "mechanical (set-screw) lug supplied/listed with the device",
      "lug_material": "tin-plated copper",
      "stud_in": "per device",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 9,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "4",
    "sets_per_phase": 2,
    "circuit_current_a": 150.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "4",
     "material": "Cu",
     "sets_per_phase": 2,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 150.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 2 per phase)",
      "conductor": "4 AWG Cu",
      "quantity": 6,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 6,
    "checks": [
     {
      "name": "Paralleled conductors 1/0 AWG or larger",
      "clause": "NEC 310.10(G) / CEC 12-108",
      "value": 5,
      "limit": 9,
      "unit": "size index",
      "passed": false
     }
    ],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": false
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "neutral": true,
    "neutral_size": "250",
    "circuit_current_a": 400.0,
    "material": "Al"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Al",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": true,
     "neutral_size": "250",
     "ground_size": null,
     "circuit_current_a": 400.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Al",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     },
     {
      "terminal": "Neutral (1)",
      "conductor": "250 kcmil Al",
      "quantity": 1,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated aluminum, dual-rated AL9CU; apply oxide inhibitor",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 4,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet.",
     "Aluminum: use lugs marked AL9CU (or AL7CU) for the conductor, Belleville washers on bolted joints, and oxide-inhibiting compound."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "equipment_terminal_temp_c": 90,
    "circuit_current_a": 90.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 90.0,
     "equipment_terminal_temp_c": 90,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 90,
    "terminal_temp_basis": "equipment marking",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "equipment_terminal_temp_c": 60,
    "circuit_current_a": 400.0,
    "code": "CEC"
   },
   "result": {
    "input": {
     "code": "CEC",
     "size": "500",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 400.0,
     "equipment_terminal_temp_c": 60,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "equipment marking",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "1",
    "circuit_current_a": 400.0,
    "code": "CEC"
   },
   "result": {
    "input": {
     "code": "CEC",
     "size": "1",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 400.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "CEC Rule 4-006: 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "1 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "circuit_current_a": 100.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 100.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "circuit_current_a": 100.5
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 100.5,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "500 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "#2",
    "circuit_current_a": 100.0
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "#2",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 100.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 60,
    "terminal_temp_basis": "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "2 AWG Cu",
      "quantity": 3,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500 kcmil",
    "circuit_current_a": 400.0,
    "phases": 1,
    "sets_per_phase": 2
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "500 kcmil",
     "material": "Cu",
     "sets_per_phase": 2,
     "phases": 1,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 400.0,
     "equipment_terminal_temp_c": null,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (1 x 2 per phase)",
      "conductor": "500 kcmil Cu",
      "quantity": 2,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 2,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "3/0",
    "ground_size": "6",
    "circuit_current_a": 200.0,
    "sets_per_phase": 2,
    "termination": "stud"
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "3/0",
     "material": "Cu",
     "sets_per_phase": 2,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": "6",
     "circuit_current_a": 200.0,
     "equipment_terminal_temp_c": null,
     "termination": "stud",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked",
    "lines": [
     {
      "terminal": "Phase (3 x 2 per phase)",
      "conductor": "3/0 AWG Cu",
      "quantity": 6,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     },
     {
      "terminal": "Equipment ground",
      "conductor": "6 AWG Cu",
      "quantity": 2,
      "style": "compression, 1-hole long barrel",
      "lug_material": "tin-plated copper",
      "stud_in": "3/8",
      "hole_spacing_in": null,
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 8,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "9999",
    "circuit_current_a": 100.0
   },
   "error": "Unknown conductor size '9999'; expected one of 14, 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 500, 600, 700, 750, 800, 900, 1000, 1250, 1500, 1750, 2000"
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "ground_size": "abc",
    "circuit_current_a": 100.0
   },
   "error": "Unknown conductor size 'abc'; expected one of 14, 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 500, 600, 700, 750, 800, 900, 1000, 1250, 1500, 1750, 2000"
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "500",
    "neutral": true,
    "neutral_size": "zz",
    "circuit_current_a": 100.0
   },
   "error": "Unknown conductor size 'zz'; expected one of 14, 12, 10, 8, 6, 4, 3, 2, 1, 1/0, 2/0, 3/0, 4/0, 250, 300, 350, 400, 500, 600, 700, 750, 800, 900, 1000, 1250, 1500, 1750, 2000"
  },
  {
   "kind": "lug",
   "inputs": {
    "size": "900",
    "circuit_current_a": 400.0,
    "equipment_terminal_temp_c": 75
   },
   "result": {
    "input": {
     "code": "NEC",
     "size": "900",
     "material": "Cu",
     "sets_per_phase": 1,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 400.0,
     "equipment_terminal_temp_c": 75,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "equipment marking",
    "lines": [
     {
      "terminal": "Phase (3 x 1 per phase)",
      "conductor": "900 kcmil Cu",
      "quantity": 3,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 3,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  }
 ],
 "example": {
  "kind": "feeder",
  "inputs": {
   "voltage_v": 480.0,
   "continuous_a": 400.0,
   "length_m": 30.48,
   "installation": "raceway",
   "conduit": "pvc"
  },
  "result": {
   "input": {
    "code": "NEC",
    "voltage_v": 480.0,
    "phases": 3,
    "continuous_a": 400.0,
    "noncontinuous_a": 0.0,
    "length_m": 30.48,
    "material": "Cu",
    "insulation_temp_c": 90,
    "terminal_temp_c": 75,
    "installation": "raceway",
    "ambient_c": 30.0,
    "current_carrying_per_raceway": 3,
    "conduit": "pvc",
    "power_factor": 0.85,
    "max_vd_pct": 3.0,
    "hundred_percent_rated": false,
    "sets": null,
    "max_sets": 8,
    "frequency_hz": 60.0,
    "conductor_temp_for_vd_c": 75.0,
    "fault_ka": null,
    "fault_clearing_s": null,
    "insulation_sc_limit_c": 250.0,
    "allow_placeholder_data": false
   },
   "data_status": "UNVERIFIED",
   "table": "Table 310.16",
   "recommended": {
    "sets": 3,
    "size": "2/0",
    "size_label": "2/0 AWG",
    "total_area_mm2": 202.3,
    "ampacity_per_set_a": 175.0,
    "vd_pct": 0.51,
    "vd_v": 2.43,
    "loss_w": 1551.6,
    "r_ohm_per_km": 0.3182,
    "x_ohm_per_km": 0.1411,
    "checks": [
     {
      "name": "Minimum size for parallel sets",
      "clause": "NEC 310.10(G)",
      "value": 10,
      "limit": 9,
      "unit": "size index",
      "passed": true,
      "note": "min 1/0 AWG"
     },
     {
      "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
      "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
      "value": 175.0,
      "limit": 166.7,
      "unit": "A",
      "passed": true,
      "note": "Table 310.16 75 C column, no derating"
     },
     {
      "name": "Derated ampacity >= load",
      "clause": "NEC 215.2(A)(1)(b)",
      "value": 195.0,
      "limit": 133.3,
      "unit": "A",
      "passed": true,
      "note": "195 A x 1.000 ambient x 1.00 grouping"
     },
     {
      "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
      "clause": "NEC 110.14(C)",
      "value": 175.0,
      "limit": 133.3,
      "unit": "A",
      "passed": true,
      "note": ""
     },
     {
      "name": "Voltage drop",
      "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
      "value": 0.51,
      "limit": 3.0,
      "unit": "%",
      "passed": true,
      "note": "R 0.3182 ohm/km at 75 C, X 0.1411 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
     }
    ],
    "passed": true
   },
   "alternatives": [
    {
     "sets": 4,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 214.0,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.46,
     "vd_v": 2.2,
     "loss_w": 1464.8,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 125.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 170.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.46,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    {
     "sets": 2,
     "size": "250",
     "size_label": "250 kcmil",
     "total_area_mm2": 253.4,
     "ampacity_per_set_a": 255.0,
     "vd_pct": 0.48,
     "vd_v": 2.28,
     "loss_w": 1250.0,
     "r_ohm_per_km": 0.1709,
     "x_ohm_per_km": 0.1345,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 13,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 255.0,
       "limit": 250.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 290.0,
       "limit": 200.0,
       "unit": "A",
       "passed": true,
       "note": "290 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 255.0,
       "limit": 200.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.48,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.1709 ohm/km at 75 C, X 0.1345 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    {
     "sets": 5,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 267.5,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.37,
     "vd_v": 1.76,
     "loss_w": 1171.9,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 100.0,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 170.0,
       "limit": 80.0,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 80.0,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.37,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    {
     "sets": 6,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 321.0,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.31,
     "vd_v": 1.47,
     "loss_w": 976.6,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 83.3,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 170.0,
       "limit": 66.7,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 66.7,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.31,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    },
    {
     "sets": 7,
     "size": "1/0",
     "size_label": "1/0 AWG",
     "total_area_mm2": 374.6,
     "ampacity_per_set_a": 150.0,
     "vd_pct": 0.26,
     "vd_v": 1.26,
     "loss_w": 837.1,
     "r_ohm_per_km": 0.4005,
     "x_ohm_per_km": 0.1444,
     "checks": [
      {
       "name": "Minimum size for parallel sets",
       "clause": "NEC 310.10(G)",
       "value": 9,
       "limit": 9,
       "unit": "size index",
       "passed": true,
       "note": "min 1/0 AWG"
      },
      {
       "name": "Terminal-column ampacity >= 125 % continuous + non-continuous",
       "clause": "NEC 215.2(A)(1)(a), NEC 110.14(C)",
       "value": 150.0,
       "limit": 71.4,
       "unit": "A",
       "passed": true,
       "note": "Table 310.16 75 C column, no derating"
      },
      {
       "name": "Derated ampacity >= load",
       "clause": "NEC 215.2(A)(1)(b)",
       "value": 170.0,
       "limit": 57.1,
       "unit": "A",
       "passed": true,
       "note": "170 A x 1.000 ambient x 1.00 grouping"
      },
      {
       "name": "Allowable ampacity (lesser of derated and terminal column) >= load",
       "clause": "NEC 110.14(C)",
       "value": 150.0,
       "limit": 57.1,
       "unit": "A",
       "passed": true,
       "note": ""
      },
      {
       "name": "Voltage drop",
       "clause": "NEC 215.2(A)(2) Informational Note (3 % feeder / 5 % total)",
       "value": 0.26,
       "limit": 3.0,
       "unit": "%",
       "passed": true,
       "note": "R 0.4005 ohm/km at 75 C, X 0.1444 ohm/km (NEC Ch. 9 Table 9), pf 0.85"
      }
     ],
     "passed": true
    }
   ],
   "notes": [
    "Ampacity table: NEC Table 310.16 (NFPA 70-2023) - data status UNVERIFIED.",
    "WARNING: Entered from memory of NEC Tables 310.16 (raceway/cable/earth, <=3 current-carrying conductors) and 310.17 (single conductors in free air). Check every row against your licensed NFPA 70 copy, then set status to VERIFIED and record who checked it and when.",
    "NEC 240.4(D) small-conductor limits are checked against the minimum overcurrent device rating (data UNVERIFIED); the rest of 240.4 and device selection are not checked here."
   ],
   "lugs": {
    "input": {
     "code": "NEC",
     "size": "2/0",
     "material": "Cu",
     "sets_per_phase": 3,
     "phases": 3,
     "neutral": false,
     "neutral_size": null,
     "ground_size": null,
     "circuit_current_a": 400.0,
     "equipment_terminal_temp_c": 75,
     "termination": "bus",
     "pad_positions": null,
     "pad_two_sided": true
    },
    "terminal_temp_c": 75,
    "terminal_temp_basis": "equipment marking",
    "lines": [
     {
      "terminal": "Phase (3 x 3 per phase)",
      "conductor": "2/0 AWG Cu",
      "quantity": 9,
      "style": "compression, 2-hole long barrel, NEMA spacing",
      "lug_material": "tin-plated copper",
      "stud_in": "1/2",
      "hole_spacing_in": "1-3/4",
      "part_no": null,
      "die": null,
      "torque": null
     }
    ],
    "total_lugs": 9,
    "checks": [],
    "notes": [
     "Torque: use the value marked on the equipment or in the lug manufacturer's installation sheet (UL 486A-B tables apply only when none is marked). Add parts to data/lug_catalog.json to have part numbers, dies and torques filled in.",
     "Lug catalogue status: EMPTY. Stud/spacing defaults are typical practice [UNVERIFIED].",
     "Wire bending space (NEC 312.6 / CEC Table 37, UL 891 / UL 1558) is not checked yet."
    ],
    "passed": true
   }
  },
  "file": "examples/feeder-480v-400a.json"
 },
 "helpers": {
  "default_terminal_temp": [
   [
    "NEC",
    90,
    "4",
    [
     60,
     "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked"
    ]
   ],
   [
    "NEC",
    400,
    "500",
    [
     75,
     "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked"
    ]
   ],
   [
    "CEC",
    400,
    "1",
    [
     60,
     "CEC Rule 4-006: 100 A or less, or 14-1 AWG, defaults to 60 C unless marked"
    ]
   ],
   [
    "NEC",
    100,
    "500",
    [
     60,
     "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked"
    ]
   ],
   [
    "NEC",
    101,
    "2",
    [
     60,
     "NEC 110.14(C)(1): 100 A or less, or 14-1 AWG, defaults to 60 C unless marked"
    ]
   ],
   [
    "NEC",
    101,
    "1/0",
    [
     75,
     "NEC 110.14(C)(1): over 100 A or larger than 1 AWG defaults to 75 C unless marked"
    ]
   ],
   [
    "CEC",
    50,
    "250",
    [
     60,
     "CEC Rule 4-006: 100 A or less, or 14-1 AWG, defaults to 60 C unless marked"
    ]
   ]
  ],
  "stud_for": [
   [
    "14",
    [
     "1/4",
     "5/8"
    ]
   ],
   [
    "8",
    [
     "1/4",
     "5/8"
    ]
   ],
   [
    "6",
    [
     "3/8",
     "1"
    ]
   ],
   [
    "2",
    [
     "3/8",
     "1"
    ]
   ],
   [
    "1",
    [
     "1/2",
     "1-3/4"
    ]
   ],
   [
    "1/0",
    [
     "1/2",
     "1-3/4"
    ]
   ],
   [
    "500",
    [
     "1/2",
     "1-3/4"
    ]
   ],
   [
    "2000",
    [
     "1/2",
     "1-3/4"
    ]
   ],
   [
    "#4",
    [
     "3/8",
     "1"
    ]
   ],
   [
    "250 kcmil",
    [
     "1/2",
     "1-3/4"
    ]
   ]
  ]
 }
}
