{
 "_meta": {
  "source": "pecalc.switchgear (Python)",
  "generator": "scripts/gen_golden_switchgear.py",
  "note": "numeric inputs are floats, as the Python note strings print them"
 },
 "vectors": [
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 50.8,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.035,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 42.51,
    "rise_c": 44.2,
    "rated_current_at_limit_a": 641,
    "peak_force_n_per_m": 6092.8,
    "bending_stress_mpa": 20.1,
    "support_load_n": 2010.6,
    "max_span_m": 0.86,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 44.2,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 20.1,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 0.860 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 6093 N/m (417 lbf/ft); support load 2011 N (452 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.035 from the filament model (2 x 5 filaments per bar, skin depth 12.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 203.2,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 100.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 203.2,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0813,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 10.38,
    "rise_c": 4.5,
    "rated_current_at_limit_a": 2676,
    "peak_force_n_per_m": 77785.9,
    "bending_stress_mpa": 640.8,
    "support_load_n": 11667.9,
    "max_span_m": 0.152,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 4.5,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 640.8,
      "limit": 165.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.3 m; max span 0.152 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 15.0: first peak 256.4 kA; peak force on a phase pack 77786 N/m (5330 lbf/ft); support load 11668 N (2623 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.081 from the filament model (2 x 17 filaments per bar, skin depth 12.1 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 42.0,
    "x_over_r": 6.6,
    "support_span_m": 0.6,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 76.2,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "edge_to_edge",
     "finish": "silver",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 42.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2196,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 11.29,
    "rise_c": 13.8,
    "rated_current_at_limit_a": 1249,
    "peak_force_n_per_m": 8673.5,
    "bending_stress_mpa": 33.9,
    "support_load_n": 5724.5,
    "max_span_m": 1.458,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 13.8,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 33.9,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 1.458 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 42.0 kA rms sym, X/R 6.6: first peak 97.0 kA; peak force on a phase pack 8674 N/m (594 lbf/ft); support load 5725 N (1287 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.220 from the filament model (3 x 9 filaments per bar, skin depth 8.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 152.4,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 85.0,
    "x_over_r": 25.0,
    "support_span_m": 0.3,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 152.4,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 85.0,
     "x_over_r": 25.0,
     "support_span_m": 0.3,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.1014,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 10.07,
    "rise_c": 5.0,
    "rated_current_at_limit_a": 2832,
    "peak_force_n_per_m": 67808.3,
    "bending_stress_mpa": 220.5,
    "support_load_n": 10171.2,
    "max_span_m": 0.26,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 5.0,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 220.5,
      "limit": 165.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.3 m; max span 0.260 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 85.0 kA rms sym, X/R 25.0: first peak 226.3 kA; peak force on a phase pack 67808 N/m (4646 lbf/ft); support load 10171 N (2287 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.101 from the filament model (2 x 13 filaments per bar, skin depth 12.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 101.6,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 65.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 101.6,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.3743,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 22.11,
    "rise_c": 16.1,
    "rated_current_at_limit_a": 1127,
    "peak_force_n_per_m": 83705.5,
    "bending_stress_mpa": 34.5,
    "support_load_n": 27622.8,
    "max_span_m": 0.656,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 16.1,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 34.5,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 0.656 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 6.6: first peak 150.1 kA; peak force on a phase pack 83706 N/m (5736 lbf/ft); support load 27623 N (6210 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 2.374 from the filament model (3 x 9 filaments per bar, skin depth 11.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2801,
    "lamination_share_pct": [
     99.6,
     102.3
    ],
    "loss_w_per_m_per_phase": 7.38,
    "rise_c": 3.5,
    "rated_current_at_limit_a": 3461,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 3.5,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.280 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 50.8,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.3552,
    "lamination_share_pct": [
     108.2,
     76.2,
     125.3
    ],
    "loss_w_per_m_per_phase": 6.92,
    "rise_c": 2.6,
    "rated_current_at_limit_a": 3947,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 2.6,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.355 from the filament model (3 x 6 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 76.2,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.1741,
    "lamination_share_pct": [
     94.8,
     57.1,
     163.5
    ],
    "loss_w_per_m_per_phase": 5.55,
    "rise_c": 2.4,
    "rated_current_at_limit_a": 4378,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 2.4,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 2.174 from the filament model (3 x 9 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 152.4,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 152.4,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.4784,
    "lamination_share_pct": [
     107.7,
     45.8,
     161.2
    ],
    "loss_w_per_m_per_phase": 2.94,
    "rise_c": 0.7,
    "rated_current_at_limit_a": 7482,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 0.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 2.478 from the filament model (3 x 17 filaments per bar, skin depth 9.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 42.0,
    "x_over_r": 15.0,
    "support_span_m": 0.6,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 76.2,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 42.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.7146,
    "lamination_share_pct": [
     112.0,
     76.4,
     86.3,
     152.8
    ],
    "loss_w_per_m_per_phase": 6.16,
    "rise_c": 3.4,
    "rated_current_at_limit_a": 3402,
    "peak_force_n_per_m": 10231.4,
    "bending_stress_mpa": 224.8,
    "support_load_n": 3069.4,
    "max_span_m": 0.566,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 3.4,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 224.8,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.6 m; max span 0.566 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 42.0 kA rms sym, X/R 15.0: first peak 107.8 kA; peak force on a phase pack 10231 N/m (701 lbf/ft); support load 3069 N (690 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.715 from the filament model (2 x 9 filaments per bar, skin depth 9.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 152.4,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 85.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 152.4,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 85.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 4.864,
    "lamination_share_pct": [
     107.4,
     92.8,
     92.8,
     107.4
    ],
    "loss_w_per_m_per_phase": 14.52,
    "rise_c": 5.6,
    "rated_current_at_limit_a": 2078,
    "peak_force_n_per_m": 43221.7,
    "bending_stress_mpa": 4.0,
    "support_load_n": 14263.2,
    "max_span_m": 1.937,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 5.6,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 4.0,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 1.937 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 85.0 kA rms sym, X/R 6.6: first peak 196.3 kA; peak force on a phase pack 43222 N/m (2962 lbf/ft); support load 14263 N (3207 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 4.864 from the filament model (2 x 14 filaments per bar, skin depth 11.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 101.6,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 65.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 101.6,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.9505,
    "lamination_share_pct": [
     76.5,
     61.6,
     97.8,
     225.2
    ],
    "loss_w_per_m_per_phase": 9.39,
    "rise_c": 3.3,
    "rated_current_at_limit_a": 3315,
    "peak_force_n_per_m": 58286.4,
    "bending_stress_mpa": 106.6,
    "support_load_n": 8743.0,
    "max_span_m": 0.373,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 3.3,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 106.6,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.3 m; max span 0.373 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 15.0: first peak 166.8 kA; peak force on a phase pack 58286 N/m (3994 lbf/ft); support load 8743 N (1966 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 2.951 from the filament model (2 x 9 filaments per bar, skin depth 12.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 6,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 50.8,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 6,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.7322,
    "lamination_share_pct": [
     139.9,
     96.0,
     74.1,
     74.1,
     96.0,
     139.9
    ],
    "loss_w_per_m_per_phase": 10.34,
    "rise_c": 5.6,
    "rated_current_at_limit_a": 2111,
    "peak_force_n_per_m": 5808.7,
    "bending_stress_mpa": 3.2,
    "support_load_n": 1916.9,
    "max_span_m": 2.158,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 5.6,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 3.2,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 2.158 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 5809 N/m (398 lbf/ft); support load 1917 N (431 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.732 from the filament model (2 x 5 filaments per bar, skin depth 11.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 6,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 152.4,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 85.0,
    "x_over_r": 25.0,
    "support_span_m": 0.3,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 152.4,
     "bars_per_phase": 6,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 85.0,
     "x_over_r": 25.0,
     "support_span_m": 0.3,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 10.293,
    "lamination_share_pct": [
     57.1,
     29.2,
     35.8,
     84.3,
     213.1,
     513.5
    ],
    "loss_w_per_m_per_phase": 15.59,
    "rise_c": 3.1,
    "rated_current_at_limit_a": 3892,
    "peak_force_n_per_m": 329211.4,
    "bending_stress_mpa": 178.4,
    "support_load_n": 49381.7,
    "max_span_m": 0.289,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 3.1,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 178.4,
      "limit": 165.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.3 m; max span 0.289 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 85.0 kA rms sym, X/R 25.0: first peak 226.3 kA; peak force on a phase pack 329211 N/m (22558 lbf/ft); support load 49382 N (11102 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 10.293 from the filament model (2 x 13 filaments per bar, skin depth 12.4 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0847,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 53.54,
    "rise_c": 25.2,
    "rated_current_at_limit_a": 2261,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 25.2,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.085 from the filament model (2 x 11 filaments per bar, skin depth 9.7 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 50.8,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.159,
    "lamination_share_pct": [
     98.1,
     102.2
    ],
    "loss_w_per_m_per_phase": 36.88,
    "rise_c": 14.5,
    "rated_current_at_limit_a": 3056,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 14.5,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.159 from the filament model (3 x 6 filaments per bar, skin depth 9.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 203.2,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 203.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "edge_to_edge",
     "finish": "painted",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.6018,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 17.44,
    "rise_c": 4.3,
    "rated_current_at_limit_a": 4563,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 4.3,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 2.602 from the filament model (3 x 24 filaments per bar, skin depth 8.7 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 76.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5732,
    "lamination_share_pct": [
     88.3,
     114.7
    ],
    "loss_w_per_m_per_phase": 24.75,
    "rise_c": 10.8,
    "rated_current_at_limit_a": 3665,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 10.8,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.573 from the filament model (3 x 9 filaments per bar, skin depth 9.4 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 152.4,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 152.4,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.8374,
    "lamination_share_pct": [
     88.3,
     113.6
    ],
    "loss_w_per_m_per_phase": 13.19,
    "rise_c": 3.1,
    "rated_current_at_limit_a": 6370,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 3.1,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.837 from the filament model (3 x 17 filaments per bar, skin depth 9.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 42.0,
    "x_over_r": 15.0,
    "support_span_m": 0.6,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 76.2,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 42.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.4219,
    "lamination_share_pct": [
     100.8,
     90.1,
     119.5
    ],
    "loss_w_per_m_per_phase": 28.22,
    "rise_c": 13.8,
    "rated_current_at_limit_a": 2899,
    "peak_force_n_per_m": 10032.3,
    "bending_stress_mpa": 293.9,
    "support_load_n": 3009.7,
    "max_span_m": 0.495,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 13.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 293.9,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.6 m; max span 0.495 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 42.0 kA rms sym, X/R 15.0: first peak 107.7 kA; peak force on a phase pack 10032 N/m (687 lbf/ft); support load 3010 N (677 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.422 from the filament model (2 x 9 filaments per bar, skin depth 9.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 152.4,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 85.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 152.4,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 85.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 4.3697,
    "lamination_share_pct": [
     104.0,
     92.1,
     104.0
    ],
    "loss_w_per_m_per_phase": 74.76,
    "rise_c": 25.3,
    "rated_current_at_limit_a": 1751,
    "peak_force_n_per_m": 995890.3,
    "bending_stress_mpa": 121.5,
    "support_load_n": 328643.8,
    "max_span_m": 0.35,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 25.3,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 121.5,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 0.350 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 85.0 kA rms sym, X/R 6.6: first peak 196.3 kA; peak force on a phase pack 995890 N/m (68240 lbf/ft); support load 328644 N (73886 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 4.370 from the filament model (2 x 13 filaments per bar, skin depth 12.1 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 101.6,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 65.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 101.6,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.0179,
    "lamination_share_pct": [
     84.1,
     88.1,
     156.0
    ],
    "loss_w_per_m_per_phase": 35.3,
    "rise_c": 11.8,
    "rated_current_at_limit_a": 3131,
    "peak_force_n_per_m": 49081.3,
    "bending_stress_mpa": 119.7,
    "support_load_n": 7362.2,
    "max_span_m": 0.352,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 11.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 119.7,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.3 m; max span 0.352 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 15.0: first peak 166.8 kA; peak force on a phase pack 49081 N/m (3363 lbf/ft); support load 7362 N (1655 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 2.018 from the filament model (2 x 9 filaments per bar, skin depth 12.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 25.0,
    "x_over_r": 15.0,
    "support_span_m": 0.6,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.9394,
    "lamination_share_pct": [
     115.4,
     53.2,
     65.9,
     179.2
    ],
    "loss_w_per_m_per_phase": 21.38,
    "rise_c": 10.0,
    "rated_current_at_limit_a": 3504,
    "peak_force_n_per_m": 4074.6,
    "bending_stress_mpa": 33.6,
    "support_load_n": 1222.4,
    "max_span_m": 1.465,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 10.0,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 33.6,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 1.465 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 15.0: first peak 64.1 kA; peak force on a phase pack 4075 N/m (279 lbf/ft); support load 1222 N (275 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.939 from the filament model (3 x 6 filaments per bar, skin depth 9.1 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 1200.0,
    "bars_per_phase": 6,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 6,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.9381,
    "lamination_share_pct": [
     123.7,
     64.7,
     43.5,
     60.8,
     123.6,
     257.4
    ],
    "loss_w_per_m_per_phase": 22.7,
    "rise_c": 5.2,
    "rated_current_at_limit_a": 5680,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 5.2,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 2.938 from the filament model (2 x 11 filaments per bar, skin depth 9.4 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 25.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0134,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 345.62,
    "rise_c": 173.8,
    "rated_current_at_limit_a": 1203,
    "peak_force_n_per_m": 6910.3,
    "bending_stress_mpa": 56.9,
    "support_load_n": 1036.5,
    "max_span_m": 0.511,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 173.8,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 56.9,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.3 m; max span 0.511 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 15.0: first peak 64.1 kA; peak force on a phase pack 6910 N/m (474 lbf/ft); support load 1037 N (233 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.013 from the filament model (2 x 4 filaments per bar, skin depth 15.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 203.2,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 100.0,
    "x_over_r": 25.0,
    "support_span_m": 0.3,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 203.2,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 25.0,
     "support_span_m": 0.3,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.1579,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 69.74,
    "rise_c": 21.1,
    "rated_current_at_limit_a": 4156,
    "peak_force_n_per_m": 82311.6,
    "bending_stress_mpa": 113.0,
    "support_load_n": 12346.7,
    "max_span_m": 0.362,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 21.1,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 113.0,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.3 m; max span 0.362 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 25.0: first peak 266.2 kA; peak force on a phase pack 82312 N/m (5640 lbf/ft); support load 12347 N (2776 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.158 from the filament model (2 x 16 filaments per bar, skin depth 12.8 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "edge_to_edge",
     "finish": "bare",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.1293,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 167.25,
    "rise_c": 91.6,
    "rated_current_at_limit_a": 1448,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 91.6,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.129 from the filament model (2 x 6 filaments per bar, skin depth 10.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 203.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 203.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.496,
    "lamination_share_pct": [
     97.5,
     107.8
    ],
    "loss_w_per_m_per_phase": 46.04,
    "rise_c": 11.5,
    "rated_current_at_limit_a": 5252,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 11.5,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.496 from the filament model (2 x 23 filaments per bar, skin depth 9.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 76.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "edge_to_edge",
     "finish": "painted",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.3804,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 74.61,
    "rise_c": 28.1,
    "rated_current_at_limit_a": 2740,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 28.1,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.380 from the filament model (3 x 9 filaments per bar, skin depth 9.1 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 152.4,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 152.4,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.7093,
    "lamination_share_pct": [
     88.6,
     117.5
    ],
    "loss_w_per_m_per_phase": 50.24,
    "rise_c": 13.7,
    "rated_current_at_limit_a": 5321,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 13.7,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.709 from the filament model (3 x 17 filaments per bar, skin depth 9.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "edge_to_edge",
     "finish": "bare",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.5457,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 78.39,
    "rise_c": 31.7,
    "rated_current_at_limit_a": 2570,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 31.7,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 2.546 from the filament model (3 x 12 filaments per bar, skin depth 9.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 65.0,
    "x_over_r": 25.0,
    "support_span_m": 0.6,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5101,
    "lamination_share_pct": [
     98.9,
     91.2,
     121.6
    ],
    "loss_w_per_m_per_phase": 68.79,
    "rise_c": 24.1,
    "rated_current_at_limit_a": 3902,
    "peak_force_n_per_m": 25311.6,
    "bending_stress_mpa": 370.7,
    "support_load_n": 7593.5,
    "max_span_m": 0.441,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 24.1,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 370.7,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.6 m; max span 0.441 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 25.0: first peak 173.0 kA; peak force on a phase pack 25312 N/m (1734 lbf/ft); support load 7593 N (1707 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.510 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 50.8,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 25.0,
    "x_over_r": 25.0,
    "support_span_m": 0.3,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 50.8,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 25.0,
     "support_span_m": 0.3,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.8132,
    "lamination_share_pct": [
     92.5,
     81.1,
     99.4,
     167.2
    ],
    "loss_w_per_m_per_phase": 156.82,
    "rise_c": 45.9,
    "rated_current_at_limit_a": 2702,
    "peak_force_n_per_m": 10236.6,
    "bending_stress_mpa": 25.0,
    "support_load_n": 1535.5,
    "max_span_m": 0.771,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 45.9,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 25.0,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.3 m; max span 0.771 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 25.0: first peak 66.6 kA; peak force on a phase pack 10237 N/m (701 lbf/ft); support load 1535 N (345 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.813 from the filament model (2 x 4 filaments per bar, skin depth 13.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 203.2,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 100.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 203.2,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 3.4911,
    "lamination_share_pct": [
     102.1,
     98.1,
     98.1,
     102.1
    ],
    "loss_w_per_m_per_phase": 59.91,
    "rise_c": 14.9,
    "rated_current_at_limit_a": 3944,
    "peak_force_n_per_m": 25863.5,
    "bending_stress_mpa": 0.9,
    "support_load_n": 8535.0,
    "max_span_m": 4.091,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 14.9,
      "limit": 50.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 0.9,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 4.091 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 6.6: first peak 230.9 kA; peak force on a phase pack 25864 N/m (1772 lbf/ft); support load 8535 N (1919 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 3.491 from the filament model (2 x 18 filaments per bar, skin depth 11.8 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 42.0,
    "x_over_r": 25.0,
    "support_span_m": 0.6,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 76.2,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 42.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.3934,
    "lamination_share_pct": [
     114.6,
     46.3,
     61.6,
     195.2
    ],
    "loss_w_per_m_per_phase": 53.41,
    "rise_c": 17.4,
    "rated_current_at_limit_a": 4717,
    "peak_force_n_per_m": 12304.3,
    "bending_stress_mpa": 45.1,
    "support_load_n": 3691.3,
    "max_span_m": 1.264,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 17.4,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 45.1,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 1.264 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 42.0 kA rms sym, X/R 25.0: first peak 111.8 kA; peak force on a phase pack 12304 N/m (843 lbf/ft); support load 3691 N (830 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 2.393 from the filament model (3 x 8 filaments per bar, skin depth 9.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 152.4,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 85.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 152.4,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 85.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 5.3389,
    "lamination_share_pct": [
     49.7,
     32.7,
     88.4,
     314.5
    ],
    "loss_w_per_m_per_phase": 99.53,
    "rise_c": 18.3,
    "rated_current_at_limit_a": 4056,
    "peak_force_n_per_m": 117348.2,
    "bending_stress_mpa": 80.6,
    "support_load_n": 17602.2,
    "max_span_m": 0.429,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 18.3,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 80.6,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.3 m; max span 0.429 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 85.0 kA rms sym, X/R 15.0: first peak 218.1 kA; peak force on a phase pack 117348 N/m (8041 lbf/ft); support load 17602 N (3957 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 5.339 from the filament model (3 x 13 filaments per bar, skin depth 12.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 6,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 25.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 6,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 5.1537,
    "lamination_share_pct": [
     52.0,
     36.1,
     48.0,
     95.9,
     263.0,
     304.0
    ],
    "loss_w_per_m_per_phase": 207.81,
    "rise_c": 42.5,
    "rated_current_at_limit_a": 2521,
    "peak_force_n_per_m": 231976.8,
    "bending_stress_mpa": 318.5,
    "support_load_n": 34796.5,
    "max_span_m": 0.216,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 42.5,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 318.5,
      "limit": 165.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.3 m; max span 0.216 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 15.0: first peak 64.1 kA; peak force on a phase pack 231977 N/m (15895 lbf/ft); support load 34797 N (7823 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 5.154 from the filament model (2 x 4 filaments per bar, skin depth 12.8 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0514,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 420.38,
    "rise_c": 142.8,
    "rated_current_at_limit_a": 1954,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 142.8,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.051 from the filament model (3 x 5 filaments per bar, skin depth 11.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 203.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 203.2,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.343,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 101.19,
    "rise_c": 17.6,
    "rated_current_at_limit_a": 6818,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 17.6,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.343 from the filament model (3 x 22 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 50.8,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0289,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 1075.71,
    "rise_c": 357.7,
    "rated_current_at_limit_a": 1096,
    "peak_force_n_per_m": 6029.6,
    "bending_stress_mpa": 9.9,
    "support_load_n": 1989.8,
    "max_span_m": 1.223,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 357.7,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 9.9,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 1.223 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 6030 N/m (413 lbf/ft); support load 1990 N (447 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.029 from the filament model (2 x 4 filaments per bar, skin depth 17.8 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 203.2,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 100.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 203.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2431,
    "lamination_share_pct": [
     101.5,
     101.9
    ],
    "loss_w_per_m_per_phase": 165.76,
    "rise_c": 36.0,
    "rated_current_at_limit_a": 4142,
    "peak_force_n_per_m": 77229.3,
    "bending_stress_mpa": 318.1,
    "support_load_n": 11584.4,
    "max_span_m": 0.216,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 36.0,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 318.1,
      "limit": 165.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.3 m; max span 0.216 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 15.0: first peak 256.6 kA; peak force on a phase pack 77229 N/m (5292 lbf/ft); support load 11584 N (2604 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.243 from the filament model (2 x 17 filaments per bar, skin depth 12.7 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 42.0,
    "x_over_r": 6.6,
    "support_span_m": 0.6,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 76.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "edge_to_edge",
     "finish": "silver",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 42.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.3795,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 212.08,
    "rise_c": 105.4,
    "rated_current_at_limit_a": 2034,
    "peak_force_n_per_m": 8734.3,
    "bending_stress_mpa": 17.0,
    "support_load_n": 5764.6,
    "max_span_m": 2.055,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 105.4,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 17.0,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 2.055 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 42.0 kA rms sym, X/R 6.6: first peak 97.0 kA; peak force on a phase pack 8734 N/m (598 lbf/ft); support load 5765 N (1296 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.380 from the filament model (2 x 8 filaments per bar, skin depth 10.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 152.4,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 85.0,
    "x_over_r": 25.0,
    "support_span_m": 0.3,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 152.4,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 85.0,
     "x_over_r": 25.0,
     "support_span_m": 0.3,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.4594,
    "lamination_share_pct": [
     97.2,
     110.5
    ],
    "loss_w_per_m_per_phase": 188.58,
    "rise_c": 44.5,
    "rated_current_at_limit_a": 4120,
    "peak_force_n_per_m": 70123.5,
    "bending_stress_mpa": 114.0,
    "support_load_n": 10518.5,
    "max_span_m": 0.361,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 44.5,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 114.0,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.3 m; max span 0.361 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 85.0 kA rms sym, X/R 25.0: first peak 226.3 kA; peak force on a phase pack 70124 N/m (4805 lbf/ft); support load 10519 N (2365 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.459 from the filament model (2 x 12 filaments per bar, skin depth 13.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 101.6,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 65.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.7721,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 465.29,
    "rise_c": 137.3,
    "rated_current_at_limit_a": 1770,
    "peak_force_n_per_m": 70331.6,
    "bending_stress_mpa": 14.5,
    "support_load_n": 23209.4,
    "max_span_m": 1.013,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 137.3,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 14.5,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 1.013 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 6.6: first peak 150.1 kA; peak force on a phase pack 70332 N/m (4819 lbf/ft); support load 23209 N (5218 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 2.772 from the filament model (2 x 7 filaments per bar, skin depth 14.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5563,
    "lamination_share_pct": [
     96.5,
     92.2,
     125.1
    ],
    "loss_w_per_m_per_phase": 167.6,
    "rise_c": 40.8,
    "rated_current_at_limit_a": 4331,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 40.8,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.556 from the filament model (2 x 11 filaments per bar, skin depth 9.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 50.8,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.4991,
    "lamination_share_pct": [
     123.4,
     67.5,
     75.1,
     152.0
    ],
    "loss_w_per_m_per_phase": 158.09,
    "rise_c": 33.8,
    "rated_current_at_limit_a": 4800,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 33.8,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.499 from the filament model (2 x 6 filaments per bar, skin depth 9.8 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 76.2,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.8258,
    "lamination_share_pct": [
     100.3,
     42.6,
     65.2,
     218.1
    ],
    "loss_w_per_m_per_phase": 148.45,
    "rise_c": 32.3,
    "rated_current_at_limit_a": 4927,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 32.3,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 2.826 from the filament model (3 x 8 filaments per bar, skin depth 9.8 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 3000.0,
    "bars_per_phase": 6,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0
   },
   "result": {
    "input": {
     "current_a": 3000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 6,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.1627,
    "lamination_share_pct": [
     143.2,
     60.6,
     51.5,
     55.4,
     81.8,
     224.7
    ],
    "loss_w_per_m_per_phase": 101.77,
    "rise_c": 17.3,
    "rated_current_at_limit_a": 6216,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 17.3,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 2.163 from the filament model (3 x 6 filaments per bar, skin depth 9.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 25.0,
    "x_over_r": 15.0,
    "support_span_m": 0.6,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0182,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 1159.43,
    "rise_c": 400.0,
    "rated_current_at_limit_a": 1451,
    "peak_force_n_per_m": 3534.8,
    "bending_stress_mpa": 116.5,
    "support_load_n": 1060.5,
    "max_span_m": 0.786,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 400.0,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 116.5,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 0.786 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 15.0: first peak 64.1 kA; peak force on a phase pack 3535 N/m (242 lbf/ft); support load 1060 N (238 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.018 from the filament model (2 x 4 filaments per bar, skin depth 13.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 203.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 100.0,
    "x_over_r": 25.0,
    "support_span_m": 0.6,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 203.2,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2893,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 196.9,
    "rise_c": 62.7,
    "rated_current_at_limit_a": 4556,
    "peak_force_n_per_m": 51658.4,
    "bending_stress_mpa": 283.7,
    "support_load_n": 15497.5,
    "max_span_m": 0.504,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 62.7,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 283.7,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.6 m; max span 0.504 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 25.0: first peak 266.2 kA; peak force on a phase pack 51658 N/m (3540 lbf/ft); support load 15498 N (3484 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.289 from the filament model (3 x 20 filaments per bar, skin depth 10.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "edge_to_edge",
     "finish": "painted",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0437,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 848.16,
    "rise_c": 224.0,
    "rated_current_at_limit_a": 1759,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 224.0,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.044 from the filament model (2 x 5 filaments per bar, skin depth 11.8 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 203.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 203.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.42,
    "lamination_share_pct": [
     99.2,
     102.5
    ],
    "loss_w_per_m_per_phase": 184.36,
    "rise_c": 27.7,
    "rated_current_at_limit_a": 6371,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 27.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.420 from the filament model (2 x 22 filaments per bar, skin depth 9.4 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 76.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "edge_to_edge",
     "finish": "bare",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.4483,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 439.98,
    "rise_c": 146.6,
    "rated_current_at_limit_a": 2268,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 146.6,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.448 from the filament model (2 x 7 filaments per bar, skin depth 10.8 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 152.4,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 152.4,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5324,
    "lamination_share_pct": [
     94.4,
     107.6
    ],
    "loss_w_per_m_per_phase": 189.82,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 6731,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.532 from the filament model (2 x 16 filaments per bar, skin depth 9.7 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "edge_to_edge",
     "finish": "painted",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.6861,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 224.99,
    "rise_c": 56.3,
    "rated_current_at_limit_a": 3749,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 56.3,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.686 from the filament model (3 x 11 filaments per bar, skin depth 9.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 101.6,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 65.0,
    "x_over_r": 25.0,
    "support_span_m": 0.3,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 25.0,
     "support_span_m": 0.3,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2745,
    "lamination_share_pct": [
     102.0,
     98.4,
     108.5
    ],
    "loss_w_per_m_per_phase": 518.24,
    "rise_c": 106.0,
    "rated_current_at_limit_a": 3454,
    "peak_force_n_per_m": 47394.1,
    "bending_stress_mpa": 173.5,
    "support_load_n": 7109.1,
    "max_span_m": 0.293,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 106.0,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 173.5,
      "limit": 165.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.3 m; max span 0.293 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 25.0: first peak 173.0 kA; peak force on a phase pack 47394 N/m (3248 lbf/ft); support load 7109 N (1598 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.275 from the filament model (2 x 8 filaments per bar, skin depth 14.4 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 25.0,
    "x_over_r": 25.0,
    "support_span_m": 0.6,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 50.8,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5087,
    "lamination_share_pct": [
     113.4,
     71.1,
     82.2,
     155.0
    ],
    "loss_w_per_m_per_phase": 334.91,
    "rise_c": 96.0,
    "rated_current_at_limit_a": 3638,
    "peak_force_n_per_m": 4125.1,
    "bending_stress_mpa": 40.2,
    "support_load_n": 1237.5,
    "max_span_m": 1.338,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 96.0,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 40.2,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 1.338 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 25.0: first peak 66.6 kA; peak force on a phase pack 4125 N/m (283 lbf/ft); support load 1238 N (278 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.509 from the filament model (2 x 5 filaments per bar, skin depth 10.7 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 76.2,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 42.0,
    "x_over_r": 25.0,
    "support_span_m": 0.3,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 76.2,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 42.0,
     "x_over_r": 25.0,
     "support_span_m": 0.3,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 3.2746,
    "lamination_share_pct": [
     71.9,
     62.9,
     103.6,
     244.2
    ],
    "loss_w_per_m_per_phase": 682.23,
    "rise_c": 116.0,
    "rated_current_at_limit_a": 3296,
    "peak_force_n_per_m": 40281.9,
    "bending_stress_mpa": 36.9,
    "support_load_n": 6042.3,
    "max_span_m": 0.635,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 116.0,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 36.9,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.3 m; max span 0.635 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 42.0 kA rms sym, X/R 25.0: first peak 111.8 kA; peak force on a phase pack 40282 N/m (2760 lbf/ft); support load 6042 N (1358 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 3.275 from the filament model (2 x 6 filaments per bar, skin depth 14.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 6,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 25.0,
    "x_over_r": 15.0,
    "support_span_m": 0.6,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 6,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.8285,
    "lamination_share_pct": [
     119.2,
     54.5,
     46.5,
     52.9,
     93.5,
     267.1
    ],
    "loss_w_per_m_per_phase": 269.63,
    "rise_c": 59.3,
    "rated_current_at_limit_a": 4201,
    "peak_force_n_per_m": 5395.4,
    "bending_stress_mpa": 29.6,
    "support_load_n": 1618.6,
    "max_span_m": 1.559,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 59.3,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 10.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 29.6,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 1.559 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 15.0: first peak 64.1 kA; peak force on a phase pack 5395 N/m (370 lbf/ft); support load 1619 N (364 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 2.828 from the filament model (3 x 6 filaments per bar, skin depth 9.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0184,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 1812.02,
    "rise_c": 400.0,
    "rated_current_at_limit_a": 1672,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 400.0,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.018 from the filament model (2 x 4 filaments per bar, skin depth 13.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 203.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 203.2,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2715,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 304.86,
    "rise_c": 64.5,
    "rated_current_at_limit_a": 5618,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 64.5,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.271 from the filament model (3 x 20 filaments per bar, skin depth 10.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "support_span_m": 0.6,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "edge_to_edge",
     "finish": "silver",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0312,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 1781.19,
    "rise_c": 400.0,
    "rated_current_at_limit_a": 1340,
    "peak_force_n_per_m": 2926.9,
    "bending_stress_mpa": 19.3,
    "support_load_n": 1931.8,
    "max_span_m": 1.932,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 400.0,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 19.3,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 1.932 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 2927 N/m (201 lbf/ft); support load 1932 N (434 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.031 from the filament model (2 x 4 filaments per bar, skin depth 13.7 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 203.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 100.0,
    "x_over_r": 15.0,
    "support_span_m": 0.6,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 203.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.3879,
    "lamination_share_pct": [
     99.7,
     103.1
    ],
    "loss_w_per_m_per_phase": 320.87,
    "rise_c": 71.3,
    "rated_current_at_limit_a": 4761,
    "peak_force_n_per_m": 48512.0,
    "bending_stress_mpa": 799.3,
    "support_load_n": 14553.6,
    "max_span_m": 0.3,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 71.3,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 799.3,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.6 m; max span 0.300 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 15.0: first peak 256.6 kA; peak force on a phase pack 48512 N/m (3324 lbf/ft); support load 14554 N (3272 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.388 from the filament model (2 x 21 filaments per bar, skin depth 10.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 76.2,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 42.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 76.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 42.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2466,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 1656.41,
    "rise_c": 376.1,
    "rated_current_at_limit_a": 1761,
    "peak_force_n_per_m": 18837.9,
    "bending_stress_mpa": 9.2,
    "support_load_n": 6216.5,
    "max_span_m": 1.271,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 376.1,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 9.2,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 1.271 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 42.0 kA rms sym, X/R 6.6: first peak 96.9 kA; peak force on a phase pack 18838 N/m (1291 lbf/ft); support load 6217 N (1398 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.247 from the filament model (2 x 5 filaments per bar, skin depth 18.1 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 152.4,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 85.0,
    "x_over_r": 25.0,
    "support_span_m": 0.6,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 152.4,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 85.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5259,
    "lamination_share_pct": [
     93.9,
     109.9
    ],
    "loss_w_per_m_per_phase": 343.16,
    "rise_c": 85.0,
    "rated_current_at_limit_a": 4843,
    "peak_force_n_per_m": 40715.9,
    "bending_stress_mpa": 264.7,
    "support_load_n": 12214.8,
    "max_span_m": 0.521,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 85.0,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 264.7,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.6 m; max span 0.521 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 85.0 kA rms sym, X/R 25.0: first peak 226.3 kA; peak force on a phase pack 40716 N/m (2790 lbf/ft); support load 12215 N (2746 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.526 from the filament model (2 x 15 filaments per bar, skin depth 10.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 65.0,
    "x_over_r": 6.6,
    "support_span_m": 0.6,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "edge_to_edge",
     "finish": "silver",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.7108,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 479.11,
    "rise_c": 166.5,
    "rated_current_at_limit_a": 2722,
    "peak_force_n_per_m": 22363.8,
    "bending_stress_mpa": 18.4,
    "support_load_n": 14760.1,
    "max_span_m": 1.977,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 166.5,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 18.4,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 1.977 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 6.6: first peak 150.1 kA; peak force on a phase pack 22364 N/m (1532 lbf/ft); support load 14760 N (3318 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.711 from the filament model (3 x 9 filaments per bar, skin depth 11.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.3899,
    "lamination_share_pct": [
     101.7,
     92.7,
     113.8
    ],
    "loss_w_per_m_per_phase": 452.23,
    "rise_c": 71.0,
    "rated_current_at_limit_a": 5332,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 71.0,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.390 from the filament model (2 x 10 filaments per bar, skin depth 10.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 50.8,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.6217,
    "lamination_share_pct": [
     105.6,
     71.9,
     86.8,
     161.9
    ],
    "loss_w_per_m_per_phase": 602.84,
    "rise_c": 124.7,
    "rated_current_at_limit_a": 3960,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 124.7,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.622 from the filament model (2 x 5 filaments per bar, skin depth 11.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 76.2,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.0309,
    "lamination_share_pct": [
     126.4,
     50.9,
     61.2,
     175.4
    ],
    "loss_w_per_m_per_phase": 307.78,
    "rise_c": 45.3,
    "rated_current_at_limit_a": 6809,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 45.3,
      "limit": 80.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 50.0 C + internal air 20.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 2.031 from the filament model (3 x 8 filaments per bar, skin depth 10.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 5000.0,
    "bars_per_phase": 6,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0
   },
   "result": {
    "input": {
     "current_a": 5000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 6,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 4.8081,
    "lamination_share_pct": [
     85.0,
     42.8,
     36.0,
     48.6,
     117.8,
     364.9
    ],
    "loss_w_per_m_per_phase": 844.81,
    "rise_c": 121.1,
    "rated_current_at_limit_a": 3607,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 121.1,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 4.808 from the filament model (3 x 5 filaments per bar, skin depth 10.7 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 25.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0062,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 4633.75,
    "rise_c": 400.0,
    "rated_current_at_limit_a": 1207,
    "peak_force_n_per_m": 6910.3,
    "bending_stress_mpa": 56.9,
    "support_load_n": 1036.5,
    "max_span_m": 0.511,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 400.0,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 56.9,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.3 m; max span 0.511 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 15.0: first peak 64.1 kA; peak force on a phase pack 6910 N/m (474 lbf/ft); support load 1037 N (233 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.006 from the filament model (2 x 4 filaments per bar, skin depth 18.7 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 203.2,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 100.0,
    "x_over_r": 25.0,
    "support_span_m": 0.3,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 203.2,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 25.0,
     "support_span_m": 0.3,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.1093,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 851.33,
    "rise_c": 153.9,
    "rated_current_at_limit_a": 4245,
    "peak_force_n_per_m": 83286.5,
    "bending_stress_mpa": 114.4,
    "support_load_n": 12493.0,
    "max_span_m": 0.36,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 153.9,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 114.4,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.3 m; max span 0.360 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 25.0: first peak 266.2 kA; peak force on a phase pack 83287 N/m (5707 lbf/ft); support load 12493 N (2809 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.109 from the filament model (2 x 14 filaments per bar, skin depth 15.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 50.8,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "edge_to_edge",
     "finish": "bare",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0427,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 2593.55,
    "rise_c": 400.0,
    "rated_current_at_limit_a": 1507,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 400.0,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.043 from the filament model (2 x 4 filaments per bar, skin depth 13.7 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 203.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 203.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.398,
    "lamination_share_pct": [
     99.5,
     104.6
    ],
    "loss_w_per_m_per_phase": 474.51,
    "rise_c": 78.2,
    "rated_current_at_limit_a": 5433,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 78.2,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.398 from the filament model (2 x 21 filaments per bar, skin depth 10.1 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 300.0,
    "finish": "painted",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 76.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "edge_to_edge",
     "finish": "painted",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2177,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 914.12,
    "rise_c": 187.0,
    "rated_current_at_limit_a": 2917,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 187.0,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.218 from the filament model (2 x 7 filaments per bar, skin depth 11.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 152.4,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 152.4,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5841,
    "lamination_share_pct": [
     92.4,
     113.5
    ],
    "loss_w_per_m_per_phase": 523.86,
    "rise_c": 93.3,
    "rated_current_at_limit_a": 5528,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 93.3,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.584 from the filament model (2 x 15 filaments per bar, skin depth 10.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 2,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 150.0,
    "finish": "bare",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "edge_to_edge",
     "finish": "bare",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.0116,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 874.03,
    "rise_c": 199.8,
    "rated_current_at_limit_a": 2891,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 199.8,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 2.012 from the filament model (3 x 9 filaments per bar, skin depth 11.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 3,
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 101.6,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 65.0,
    "x_over_r": 25.0,
    "support_span_m": 0.6,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.3257,
    "lamination_share_pct": [
     100.5,
     95.5,
     111.5
    ],
    "loss_w_per_m_per_phase": 779.32,
    "rise_c": 166.7,
    "rated_current_at_limit_a": 4165,
    "peak_force_n_per_m": 25327.1,
    "bending_stress_mpa": 370.9,
    "support_load_n": 7598.1,
    "max_span_m": 0.441,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 166.7,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 370.9,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.6 m; max span 0.441 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 25.0: first peak 173.0 kA; peak force on a phase pack 25327 N/m (1735 lbf/ft); support load 7598 N (1708 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.326 from the filament model (2 x 9 filaments per bar, skin depth 11.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 50.8,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 25.0,
    "x_over_r": 25.0,
    "support_span_m": 0.3,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 50.8,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 25.0,
     "support_span_m": 0.3,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.3689,
    "lamination_share_pct": [
     101.8,
     96.6,
     100.6,
     125.4
    ],
    "loss_w_per_m_per_phase": 1834.21,
    "rise_c": 294.1,
    "rated_current_at_limit_a": 3109,
    "peak_force_n_per_m": 9551.0,
    "bending_stress_mpa": 23.3,
    "support_load_n": 1432.6,
    "max_span_m": 0.799,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 294.1,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 23.3,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.3 m; max span 0.799 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 25.0: first peak 66.6 kA; peak force on a phase pack 9551 N/m (654 lbf/ft); support load 1433 N (322 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.369 from the filament model (2 x 4 filaments per bar, skin depth 17.4 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 9.53,
    "bar_width_mm": 203.2,
    "material": "Al",
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 0.0,
    "ambient_c": 30.0,
    "max_rise_c": 50.0,
    "fault_ka": 100.0,
    "x_over_r": 6.6,
    "support_span_m": 0.3,
    "support_condition": "continuous"
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 203.2,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 30.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 50.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 6.6,
     "support_span_m": 0.3,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 3.2162,
    "lamination_share_pct": [
     103.6,
     96.6,
     96.6,
     103.6
    ],
    "loss_w_per_m_per_phase": 656.11,
    "rise_c": 102.5,
    "rated_current_at_limit_a": 4109,
    "peak_force_n_per_m": 26463.0,
    "bending_stress_mpa": 0.9,
    "support_load_n": 8732.8,
    "max_span_m": 4.044,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 102.5,
      "limit": 50.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 30.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 0.9,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.3 m; max span 4.044 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 6.6: first peak 230.9 kA; peak force on a phase pack 26463 N/m (1813 lbf/ft); support load 8733 N (1963 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 3.216 from the filament model (2 x 15 filaments per bar, skin depth 13.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 76.2,
    "material": "Cu",
    "orientation": "face_to_face",
    "phase_spacing_mm": 200.0,
    "finish": "silver",
    "internal_air_rise_c": 20.0,
    "ambient_c": 50.0,
    "max_rise_c": 80.0,
    "fault_ka": 42.0,
    "x_over_r": 25.0,
    "support_span_m": 0.6,
    "support_condition": "fixed"
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 76.2,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "silver",
     "ambient_c": 50.0,
     "internal_air_rise_c": 20.0,
     "max_rise_c": 80.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 42.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.1559,
    "lamination_share_pct": [
     112.7,
     51.8,
     69.3,
     188.5
    ],
    "loss_w_per_m_per_phase": 564.97,
    "rise_c": 115.6,
    "rated_current_at_limit_a": 4970,
    "peak_force_n_per_m": 12378.1,
    "bending_stress_mpa": 45.3,
    "support_load_n": 3713.4,
    "max_span_m": 1.26,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 115.6,
      "limit": 80.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 50.0 C + internal air 20.0 C, finish silver"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 45.3,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 1.260 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 42.0 kA rms sym, X/R 25.0: first peak 111.8 kA; peak force on a phase pack 12378 N/m (848 lbf/ft); support load 3713 N (835 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 2.156 from the filament model (3 x 7 filaments per bar, skin depth 10.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 4,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 152.4,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 85.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 152.4,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 85.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 4.6554,
    "lamination_share_pct": [
     51.3,
     48.1,
     103.0,
     293.6
    ],
    "loss_w_per_m_per_phase": 1052.14,
    "rise_c": 121.2,
    "rated_current_at_limit_a": 4344,
    "peak_force_n_per_m": 117417.3,
    "bending_stress_mpa": 80.6,
    "support_load_n": 17612.6,
    "max_span_m": 0.429,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 121.2,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 80.6,
      "limit": 165.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.3 m; max span 0.429 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 85.0 kA rms sym, X/R 15.0: first peak 218.1 kA; peak force on a phase pack 117417 N/m (8046 lbf/ft); support load 17613 N (3960 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 4.655 from the filament model (2 x 11 filaments per bar, skin depth 14.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 6,
    "bar_thickness_mm": 12.7,
    "bar_width_mm": 50.8,
    "material": "Al",
    "orientation": "face_to_face",
    "phase_spacing_mm": 100.0,
    "finish": "tin",
    "internal_air_rise_c": 10.0,
    "ambient_c": 40.0,
    "max_rise_c": 65.0,
    "fault_ka": 25.0,
    "x_over_r": 15.0,
    "support_span_m": 0.3,
    "support_condition": "pinned"
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 50.8,
     "bars_per_phase": 6,
     "bar_gap_mm": null,
     "phase_spacing_mm": 100.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 10.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 15.0,
     "support_span_m": 0.3,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 3.8244,
    "lamination_share_pct": [
     79.3,
     70.0,
     76.1,
     105.9,
     204.1,
     275.0
    ],
    "loss_w_per_m_per_phase": 2372.43,
    "rise_c": 269.9,
    "rated_current_at_limit_a": 2926,
    "peak_force_n_per_m": 150466.5,
    "bending_stress_mpa": 206.6,
    "support_load_n": 22570.0,
    "max_span_m": 0.268,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 269.9,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 10.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 206.6,
      "limit": 165.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.3 m; max span 0.268 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 15.0: first peak 64.1 kA; peak force on a phase pack 150466 N/m (10310 lbf/ft); support load 22570 N (5074 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 3.824 from the filament model (2 x 4 filaments per bar, skin depth 16.8 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "orientation": "face_to_face",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 3138.6,
    "bending_stress_mpa": 82.7,
    "support_load_n": 2071.4,
    "max_span_m": 0.933,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 82.7,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 0.933 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 3139 N/m (215 lbf/ft); support load 2071 N (466 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "orientation": "face_to_face",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 3138.6,
    "bending_stress_mpa": 103.4,
    "support_load_n": 941.6,
    "max_span_m": 0.834,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 103.4,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 0.834 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 3139 N/m (215 lbf/ft); support load 942 N (212 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "orientation": "face_to_face",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 3138.6,
    "bending_stress_mpa": 68.9,
    "support_load_n": 941.6,
    "max_span_m": 1.022,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 68.9,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 1.022 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 3139 N/m (215 lbf/ft); support load 942 N (212 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "orientation": "edge_to_edge",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 3941.5,
    "bending_stress_mpa": 6.5,
    "support_load_n": 2601.4,
    "max_span_m": 3.33,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 6.5,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 3.330 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 3941 N/m (270 lbf/ft); support load 2601 N (585 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "orientation": "edge_to_edge",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 3941.5,
    "bending_stress_mpa": 8.1,
    "support_load_n": 1182.4,
    "max_span_m": 2.978,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 8.1,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 2.978 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 3941 N/m (270 lbf/ft); support load 1182 N (266 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 6.6,
    "orientation": "edge_to_edge",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 3941.5,
    "bending_stress_mpa": 5.4,
    "support_load_n": 1182.4,
    "max_span_m": 3.648,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 5.4,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 3.648 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 6.6: first peak 57.7 kA; peak force on a phase pack 3941 N/m (270 lbf/ft); support load 1182 N (266 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 25.0,
    "orientation": "face_to_face",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 4164.1,
    "bending_stress_mpa": 109.8,
    "support_load_n": 2748.3,
    "max_span_m": 0.81,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 109.8,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 0.810 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 25.0: first peak 66.6 kA; peak force on a phase pack 4164 N/m (285 lbf/ft); support load 2748 N (618 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 25.0,
    "orientation": "face_to_face",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 4164.1,
    "bending_stress_mpa": 137.2,
    "support_load_n": 1249.2,
    "max_span_m": 0.724,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 137.2,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 0.724 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 25.0: first peak 66.6 kA; peak force on a phase pack 4164 N/m (285 lbf/ft); support load 1249 N (281 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 25.0,
    "orientation": "face_to_face",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 4164.1,
    "bending_stress_mpa": 91.5,
    "support_load_n": 1249.2,
    "max_span_m": 0.887,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 91.5,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 0.887 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 25.0: first peak 66.6 kA; peak force on a phase pack 4164 N/m (285 lbf/ft); support load 1249 N (281 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 25.0,
    "orientation": "edge_to_edge",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 5240.9,
    "bending_stress_mpa": 8.6,
    "support_load_n": 3459.0,
    "max_span_m": 2.888,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 8.6,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 2.888 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 25.0: first peak 66.6 kA; peak force on a phase pack 5241 N/m (359 lbf/ft); support load 3459 N (778 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 25.0,
    "orientation": "edge_to_edge",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 5240.9,
    "bending_stress_mpa": 10.8,
    "support_load_n": 1572.3,
    "max_span_m": 2.583,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 10.8,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 2.583 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 25.0: first peak 66.6 kA; peak force on a phase pack 5241 N/m (359 lbf/ft); support load 1572 N (353 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 25.0,
    "x_over_r": 25.0,
    "orientation": "edge_to_edge",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 5240.9,
    "bending_stress_mpa": 7.2,
    "support_load_n": 1572.3,
    "max_span_m": 3.163,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 7.2,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 3.163 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 25.0: first peak 66.6 kA; peak force on a phase pack 5241 N/m (359 lbf/ft); support load 1572 N (353 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 6.6,
    "orientation": "face_to_face",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 12554.2,
    "bending_stress_mpa": 331.0,
    "support_load_n": 8285.8,
    "max_span_m": 0.466,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 331.0,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.466 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 6.6: first peak 115.5 kA; peak force on a phase pack 12554 N/m (860 lbf/ft); support load 8286 N (1863 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 6.6,
    "orientation": "face_to_face",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 12554.2,
    "bending_stress_mpa": 413.7,
    "support_load_n": 3766.3,
    "max_span_m": 0.417,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 413.7,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.6 m; max span 0.417 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 6.6: first peak 115.5 kA; peak force on a phase pack 12554 N/m (860 lbf/ft); support load 3766 N (847 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 6.6,
    "orientation": "face_to_face",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 12554.2,
    "bending_stress_mpa": 275.8,
    "support_load_n": 3766.3,
    "max_span_m": 0.511,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 275.8,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.6 m; max span 0.511 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 6.6: first peak 115.5 kA; peak force on a phase pack 12554 N/m (860 lbf/ft); support load 3766 N (847 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 6.6,
    "orientation": "edge_to_edge",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 15765.8,
    "bending_stress_mpa": 26.0,
    "support_load_n": 10405.4,
    "max_span_m": 1.665,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 26.0,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 1.665 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 6.6: first peak 115.5 kA; peak force on a phase pack 15766 N/m (1080 lbf/ft); support load 10405 N (2339 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 6.6,
    "orientation": "edge_to_edge",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 15765.8,
    "bending_stress_mpa": 32.5,
    "support_load_n": 4729.7,
    "max_span_m": 1.489,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 32.5,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 1.489 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 6.6: first peak 115.5 kA; peak force on a phase pack 15766 N/m (1080 lbf/ft); support load 4730 N (1063 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 6.6,
    "orientation": "edge_to_edge",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 15765.8,
    "bending_stress_mpa": 21.6,
    "support_load_n": 4729.7,
    "max_span_m": 1.824,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 21.6,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 1.824 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 6.6: first peak 115.5 kA; peak force on a phase pack 15766 N/m (1080 lbf/ft); support load 4730 N (1063 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 25.0,
    "orientation": "face_to_face",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 16656.5,
    "bending_stress_mpa": 439.1,
    "support_load_n": 10993.3,
    "max_span_m": 0.405,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 439.1,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.405 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 25.0: first peak 133.1 kA; peak force on a phase pack 16657 N/m (1141 lbf/ft); support load 10993 N (2472 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 25.0,
    "orientation": "face_to_face",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 16656.5,
    "bending_stress_mpa": 548.9,
    "support_load_n": 4997.0,
    "max_span_m": 0.362,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 548.9,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.6 m; max span 0.362 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 25.0: first peak 133.1 kA; peak force on a phase pack 16657 N/m (1141 lbf/ft); support load 4997 N (1123 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 25.0,
    "orientation": "face_to_face",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 16656.5,
    "bending_stress_mpa": 365.9,
    "support_load_n": 4997.0,
    "max_span_m": 0.444,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 365.9,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.6 m; max span 0.444 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 25.0: first peak 133.1 kA; peak force on a phase pack 16657 N/m (1141 lbf/ft); support load 4997 N (1123 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 25.0,
    "orientation": "edge_to_edge",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 20963.6,
    "bending_stress_mpa": 34.5,
    "support_load_n": 13836.0,
    "max_span_m": 1.444,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 34.5,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 1.444 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 25.0: first peak 133.1 kA; peak force on a phase pack 20964 N/m (1436 lbf/ft); support load 13836 N (3111 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 25.0,
    "orientation": "edge_to_edge",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 20963.6,
    "bending_stress_mpa": 43.2,
    "support_load_n": 6289.1,
    "max_span_m": 1.291,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 43.2,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 1.291 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 25.0: first peak 133.1 kA; peak force on a phase pack 20964 N/m (1436 lbf/ft); support load 6289 N (1414 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 50.0,
    "x_over_r": 25.0,
    "orientation": "edge_to_edge",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 20963.6,
    "bending_stress_mpa": 28.8,
    "support_load_n": 6289.1,
    "max_span_m": 1.582,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 28.8,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 1.582 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 25.0: first peak 133.1 kA; peak force on a phase pack 20964 N/m (1436 lbf/ft); support load 6289 N (1414 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 6.6,
    "orientation": "face_to_face",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 50216.8,
    "bending_stress_mpa": 1323.8,
    "support_load_n": 33143.1,
    "max_span_m": 0.233,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 1323.8,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.233 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 6.6: first peak 230.9 kA; peak force on a phase pack 50217 N/m (3441 lbf/ft); support load 33143 N (7451 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 6.6,
    "orientation": "face_to_face",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 50216.8,
    "bending_stress_mpa": 1654.8,
    "support_load_n": 15065.0,
    "max_span_m": 0.209,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 1654.8,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.6 m; max span 0.209 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 6.6: first peak 230.9 kA; peak force on a phase pack 50217 N/m (3441 lbf/ft); support load 15065 N (3387 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 6.6,
    "orientation": "face_to_face",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 50216.8,
    "bending_stress_mpa": 1103.2,
    "support_load_n": 15065.0,
    "max_span_m": 0.255,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 1103.2,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.6 m; max span 0.255 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 6.6: first peak 230.9 kA; peak force on a phase pack 50217 N/m (3441 lbf/ft); support load 15065 N (3387 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 6.6,
    "orientation": "edge_to_edge",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 63063.2,
    "bending_stress_mpa": 103.9,
    "support_load_n": 41621.7,
    "max_span_m": 0.832,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 103.9,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 0.832 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 6.6: first peak 230.9 kA; peak force on a phase pack 63063 N/m (4321 lbf/ft); support load 41622 N (9357 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 6.6,
    "orientation": "edge_to_edge",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 63063.2,
    "bending_stress_mpa": 129.9,
    "support_load_n": 18919.0,
    "max_span_m": 0.745,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 129.9,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 0.745 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 6.6: first peak 230.9 kA; peak force on a phase pack 63063 N/m (4321 lbf/ft); support load 18919 N (4253 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 6.6,
    "orientation": "edge_to_edge",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 6.6,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 63063.2,
    "bending_stress_mpa": 86.6,
    "support_load_n": 18919.0,
    "max_span_m": 0.912,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 86.6,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 0.912 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 6.6: first peak 230.9 kA; peak force on a phase pack 63063 N/m (4321 lbf/ft); support load 18919 N (4253 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 25.0,
    "orientation": "face_to_face",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 66626.0,
    "bending_stress_mpa": 1756.4,
    "support_load_n": 43973.2,
    "max_span_m": 0.202,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 1756.4,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.202 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 25.0: first peak 266.2 kA; peak force on a phase pack 66626 N/m (4565 lbf/ft); support load 43973 N (9886 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 25.0,
    "orientation": "face_to_face",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 66626.0,
    "bending_stress_mpa": 2195.5,
    "support_load_n": 19987.8,
    "max_span_m": 0.181,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 2195.5,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "pinned spans of 0.6 m; max span 0.181 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 25.0: first peak 266.2 kA; peak force on a phase pack 66626 N/m (4565 lbf/ft); support load 19988 N (4494 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 25.0,
    "orientation": "face_to_face",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2733,
    "lamination_share_pct": [
     99.6,
     101.8
    ],
    "loss_w_per_m_per_phase": 80.84,
    "rise_c": 30.8,
    "rated_current_at_limit_a": 3013,
    "peak_force_n_per_m": 66626.0,
    "bending_stress_mpa": 1463.7,
    "support_load_n": 19987.8,
    "max_span_m": 0.222,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.8,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 1463.7,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "fixed spans of 0.6 m; max span 0.222 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 25.0: first peak 266.2 kA; peak force on a phase pack 66626 N/m (4565 lbf/ft); support load 19988 N (4494 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.273 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 25.0,
    "orientation": "edge_to_edge",
    "support_condition": "continuous",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 83854.4,
    "bending_stress_mpa": 138.2,
    "support_load_n": 55343.9,
    "max_span_m": 0.722,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 138.2,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "continuous spans of 0.6 m; max span 0.722 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 25.0: first peak 266.2 kA; peak force on a phase pack 83854 N/m (5746 lbf/ft); support load 55344 N (12442 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 25.0,
    "orientation": "edge_to_edge",
    "support_condition": "pinned",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "pinned",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 83854.4,
    "bending_stress_mpa": 172.7,
    "support_load_n": 25156.3,
    "max_span_m": 0.646,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 172.7,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "pinned spans of 0.6 m; max span 0.646 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 25.0: first peak 266.2 kA; peak force on a phase pack 83854 N/m (5746 lbf/ft); support load 25156 N (5656 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 2000.0,
    "bars_per_phase": 2,
    "fault_ka": 100.0,
    "x_over_r": 25.0,
    "orientation": "edge_to_edge",
    "support_condition": "fixed",
    "phase_spacing_mm": 175.0,
    "bar_width_mm": 101.6
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 175.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 25.0,
     "support_span_m": 0.6,
     "support_condition": "fixed",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5654,
    "lamination_share_pct": [
     100.0,
     100.0
    ],
    "loss_w_per_m_per_phase": 104.89,
    "rise_c": 47.7,
    "rated_current_at_limit_a": 2364,
    "peak_force_n_per_m": 83854.4,
    "bending_stress_mpa": 115.1,
    "support_load_n": 25156.3,
    "max_span_m": 0.791,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 47.7,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 115.1,
      "limit": 200.0,
      "unit": "MPa",
      "passed": true,
      "note": "fixed spans of 0.6 m; max span 0.791 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 25.0: first peak 266.2 kA; peak force on a phase pack 83854 N/m (5746 lbf/ft); support load 25156 N (5656 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.565 from the filament model (2 x 11 filaments per bar, skin depth 9.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "fault_ka": 65.0,
    "yield_mpa": 120.0,
    "support_rating_n": 8000.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": 120.0,
     "support_rating_n": 8000.0
    },
    "rac_over_rdc": 1.2831,
    "lamination_share_pct": [
     99.5,
     102.3
    ],
    "loss_w_per_m_per_phase": 81.53,
    "rise_c": 31.1,
    "rated_current_at_limit_a": 3002,
    "peak_force_n_per_m": 30079.6,
    "bending_stress_mpa": 793.0,
    "support_load_n": 19852.6,
    "max_span_m": 0.233,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 31.1,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 793.0,
      "limit": 120.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.233 m; yield given"
     },
     {
      "name": "Support / insulator load",
      "clause": "manufacturer rating",
      "value": 19853,
      "limit": 8000.0,
      "unit": "N",
      "passed": false
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 15.0: first peak 166.8 kA; peak force on a phase pack 30080 N/m (2061 lbf/ft); support load 19853 N (4463 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.283 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "fault_ka": 65.0,
    "support_rating_n": 1000000.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": 1000000.0
    },
    "rac_over_rdc": 1.2831,
    "lamination_share_pct": [
     99.5,
     102.3
    ],
    "loss_w_per_m_per_phase": 81.53,
    "rise_c": 31.1,
    "rated_current_at_limit_a": 3002,
    "peak_force_n_per_m": 30079.6,
    "bending_stress_mpa": 793.0,
    "support_load_n": 19852.6,
    "max_span_m": 0.301,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 31.1,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 793.0,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.301 m; yield typical [UNVERIFIED]"
     },
     {
      "name": "Support / insulator load",
      "clause": "manufacturer rating",
      "value": 19853,
      "limit": 1000000.0,
      "unit": "N",
      "passed": true
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 15.0: first peak 166.8 kA; peak force on a phase pack 30080 N/m (2061 lbf/ft); support load 19853 N (4463 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.283 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "fault_ka": 100.0,
    "yield_mpa": 60.0,
    "support_span_m": 1.2
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 15.0,
     "support_span_m": 1.2,
     "support_condition": "continuous",
     "yield_mpa": 60.0,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2831,
    "lamination_share_pct": [
     99.5,
     102.3
    ],
    "loss_w_per_m_per_phase": 81.53,
    "rise_c": 31.1,
    "rated_current_at_limit_a": 3002,
    "peak_force_n_per_m": 71194.4,
    "bending_stress_mpa": 7507.4,
    "support_load_n": 93976.6,
    "max_span_m": 0.107,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 31.1,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 7507.4,
      "limit": 60.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 1.2 m; max span 0.107 m; yield given"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 15.0: first peak 256.6 kA; peak force on a phase pack 71194 N/m (4878 lbf/ft); support load 93977 N (21128 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.283 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "bar_gap_mm": 12.7,
    "bars_per_phase": 3
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 3,
     "bar_gap_mm": 12.7,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.7647,
    "lamination_share_pct": [
     92.5,
     81.5,
     144.2
    ],
    "loss_w_per_m_per_phase": 72.54,
    "rise_c": 22.0,
    "rated_current_at_limit_a": 3650,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 22.0,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.765 from the filament model (2 x 12 filaments per bar, skin depth 9.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "bar_gap_mm": 2.0,
    "bars_per_phase": 3,
    "fault_ka": 50.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 3,
     "bar_gap_mm": 2.0,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.5331,
    "lamination_share_pct": [
     98.4,
     95.6,
     117.3
    ],
    "loss_w_per_m_per_phase": 62.78,
    "rise_c": 20.9,
    "rated_current_at_limit_a": 3763,
    "peak_force_n_per_m": 17839.2,
    "bending_stress_mpa": 313.5,
    "support_load_n": 11773.9,
    "max_span_m": 0.479,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 20.9,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 313.5,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.479 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 15.0: first peak 128.3 kA; peak force on a phase pack 17839 N/m (1222 lbf/ft); support load 11774 N (2647 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.533 from the filament model (2 x 12 filaments per bar, skin depth 9.1 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "filaments_thickness": 2,
    "filaments_width": 8
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": 2,
     "filaments_width": 8,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2614,
    "lamination_share_pct": [
     99.4,
     102.4
    ],
    "loss_w_per_m_per_phase": 80.02,
    "rise_c": 30.6,
    "rated_current_at_limit_a": 3027,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 30.6,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.261 from the filament model (2 x 8 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "filaments_thickness": 3,
    "filaments_width": 12,
    "bars_per_phase": 3
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 3,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": 3,
     "filaments_width": 12,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.6391,
    "lamination_share_pct": [
     95.6,
     89.2,
     130.4
    ],
    "loss_w_per_m_per_phase": 67.26,
    "rise_c": 21.5,
    "rated_current_at_limit_a": 3702,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 21.5,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.639 from the filament model (3 x 12 filaments per bar, skin depth 9.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "frequency_hz": 50.0,
    "standard": "ANSI C37.20.1",
    "fault_ka": 50.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "ANSI C37.20.1",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 50.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2313,
    "lamination_share_pct": [
     100.5,
     101.0
    ],
    "loss_w_per_m_per_phase": 77.94,
    "rise_c": 29.9,
    "rated_current_at_limit_a": 3064,
    "peak_force_n_per_m": 17798.3,
    "bending_stress_mpa": 469.2,
    "support_load_n": 11746.9,
    "max_span_m": 0.392,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "ANSI C37.20.1 [limit UNVERIFIED]",
      "value": 29.9,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 469.2,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.392 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 15.0: first peak 128.3 kA; peak force on a phase pack 17798 N/m (1220 lbf/ft); support load 11747 N (2641 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.231 from the filament model (2 x 11 filaments per bar, skin depth 10.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "frequency_hz": 50.0,
    "material": "Al",
    "bars_per_phase": 2
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 50.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0914,
    "lamination_share_pct": [
     101.6,
     98.9
    ],
    "loss_w_per_m_per_phase": 128.96,
    "rise_c": 45.0,
    "rated_current_at_limit_a": 2439,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 45.0,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.091 from the filament model (2 x 8 filaments per bar, skin depth 13.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "voltage_v": 480.0,
    "standard": "ANSI C37.20.2",
    "current_a": 1600.0,
    "bars_per_phase": 1
   },
   "result": {
    "input": {
     "current_a": 1600.0,
     "voltage_v": 480.0,
     "standard": "ANSI C37.20.2",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0876,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 92.86,
    "rise_c": 46.3,
    "rated_current_at_limit_a": 1923,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "ANSI C37.20.2 [limit UNVERIFIED]",
      "value": 46.3,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.088 from the filament model (2 x 11 filaments per bar, skin depth 9.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "standard": "ANSI C37.20.3",
    "current_a": 1200.0,
    "bars_per_phase": 1,
    "bar_width_mm": 76.2
   },
   "result": {
    "input": {
     "current_a": 1200.0,
     "voltage_v": 600.0,
     "standard": "ANSI C37.20.3",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 76.2,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0604,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 67.08,
    "rise_c": 42.4,
    "rated_current_at_limit_a": 1514,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "ANSI C37.20.3 [limit UNVERIFIED]",
      "value": 42.4,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.060 from the filament model (2 x 9 filaments per bar, skin depth 9.5 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "max_rise_c": 30.0,
    "ambient_c": 35.0,
    "current_a": 1500.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 10.0,
    "bar_width_mm": 100.0,
    "phase_spacing_mm": 200.0,
    "finish": "bare"
   },
   "result": {
    "input": {
     "current_a": 1500.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 10.0,
     "bar_width_mm": 100.0,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "bare",
     "ambient_c": 35.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 30.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.1713,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 52.38,
    "rise_c": 26.8,
    "rated_current_at_limit_a": 1596,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 26.8,
      "limit": 30.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 35.0 C + internal air 0.0 C, finish bare"
     }
    ],
    "notes": [
     "Rac/Rdc 1.171 from the filament model (3 x 11 filaments per bar, skin depth 9.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "max_rise_c": 30.0,
    "ambient_c": 35.0,
    "current_a": 1500.0,
    "bars_per_phase": 1,
    "bar_thickness_mm": 10.0,
    "bar_width_mm": 100.0,
    "phase_spacing_mm": 200.0,
    "finish": "painted"
   },
   "result": {
    "input": {
     "current_a": 1500.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 10.0,
     "bar_width_mm": 100.0,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 200.0,
     "orientation": "face_to_face",
     "finish": "painted",
     "ambient_c": 35.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 30.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.1797,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 51.46,
    "rise_c": 19.5,
    "rated_current_at_limit_a": 1897,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 19.5,
      "limit": 30.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 35.0 C + internal air 0.0 C, finish painted"
     }
    ],
    "notes": [
     "Rac/Rdc 1.180 from the filament model (3 x 12 filaments per bar, skin depth 9.0 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "current_a": 8000.0,
    "bars_per_phase": 2,
    "fault_ka": 65.0
   },
   "result": {
    "input": {
     "current_a": 8000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0928,
    "lamination_share_pct": [
     101.6,
     98.9
    ],
    "loss_w_per_m_per_phase": 2391.37,
    "rise_c": 383.2,
    "rated_current_at_limit_a": 3252,
    "peak_force_n_per_m": 30194.3,
    "bending_stress_mpa": 796.0,
    "support_load_n": 19928.3,
    "max_span_m": 0.301,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 383.2,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 796.0,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.301 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 15.0: first peak 166.7 kA; peak force on a phase pack 30194 N/m (2069 lbf/ft); support load 19928 N (4480 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.093 from the filament model (2 x 8 filaments per bar, skin depth 13.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 4000.0,
    "bars_per_phase": 1,
    "bar_width_mm": 50.8,
    "internal_air_rise_c": 30.0
   },
   "result": {
    "input": {
     "current_a": 4000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 30.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0046,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 2354.78,
    "rise_c": 400.0,
    "rated_current_at_limit_a": 1086,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 400.0,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 30.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.005 from the filament model (2 x 4 filaments per bar, skin depth 14.1 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "bars_per_phase": 1,
    "phase_spacing_mm": 300.0,
    "fault_ka": 50.0,
    "x_over_r": 15.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 50.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0855,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 155.43,
    "rise_c": 69.8,
    "rated_current_at_limit_a": 1925,
    "peak_force_n_per_m": 9314.0,
    "bending_stress_mpa": 491.1,
    "support_load_n": 6147.3,
    "max_span_m": 0.383,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 69.8,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 491.1,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.383 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 50.0 kA rms sym, X/R 15.0: first peak 128.3 kA; peak force on a phase pack 9314 N/m (638 lbf/ft); support load 6147 N (1382 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.086 from the filament model (2 x 11 filaments per bar, skin depth 9.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 600.0,
    "bars_per_phase": 1,
    "bar_width_mm": 50.8,
    "bar_thickness_mm": 6.35,
    "fault_ka": 25.0
   },
   "result": {
    "input": {
     "current_a": 600.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 25.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.0312,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 22.92,
    "rise_c": 22.5,
    "rated_current_at_limit_a": 1081,
    "peak_force_n_per_m": 4670.7,
    "bending_stress_mpa": 492.5,
    "support_load_n": 3082.6,
    "max_span_m": 0.382,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 22.5,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 492.5,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.382 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 25.0 kA rms sym, X/R 15.0: first peak 64.0 kA; peak force on a phase pack 4671 N/m (320 lbf/ft); support load 3083 N (693 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.031 from the filament model (2 x 6 filaments per bar, skin depth 9.2 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 4,
    "bar_width_mm": 101.6,
    "bar_thickness_mm": 9.53,
    "phase_spacing_mm": 250.0,
    "fault_ka": 100.0
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 9.53,
     "bar_width_mm": 101.6,
     "bars_per_phase": 4,
     "bar_gap_mm": null,
     "phase_spacing_mm": 250.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 100.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 2.1237,
    "lamination_share_pct": [
     121.0,
     57.6,
     72.2,
     178.2
    ],
    "loss_w_per_m_per_phase": 474.4,
    "rise_c": 83.8,
    "rated_current_at_limit_a": 5249,
    "peak_force_n_per_m": 46943.9,
    "bending_stress_mpa": 274.7,
    "support_load_n": 30983.0,
    "max_span_m": 0.512,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 83.8,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 274.7,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 0.6 m; max span 0.512 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 100.0 kA rms sym, X/R 15.0: first peak 256.6 kA; peak force on a phase pack 46944 N/m (3217 lbf/ft); support load 30983 N (6966 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 2.124 from the filament model (2 x 11 filaments per bar, skin depth 10.1 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "current_a": 6000.0,
    "bars_per_phase": 6,
    "bar_width_mm": 76.2,
    "bar_thickness_mm": 12.7,
    "orientation": "edge_to_edge",
    "phase_spacing_mm": 300.0,
    "material": "Al"
   },
   "result": {
    "input": {
     "current_a": 6000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Al",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 76.2,
     "bars_per_phase": 6,
     "bar_gap_mm": null,
     "phase_spacing_mm": 300.0,
     "orientation": "edge_to_edge",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.8915,
    "lamination_share_pct": [
     172.3,
     83.7,
     52.7,
     52.7,
     83.7,
     172.3
    ],
    "loss_w_per_m_per_phase": 514.27,
    "rise_c": 92.2,
    "rated_current_at_limit_a": 4994,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 92.2,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.892 from the filament model (2 x 6 filaments per bar, skin depth 13.6 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "bars_per_phase": 2
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2831,
    "lamination_share_pct": [
     99.5,
     102.3
    ],
    "loss_w_per_m_per_phase": 81.53,
    "rise_c": 31.1,
    "rated_current_at_limit_a": 3002,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 31.1,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.283 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "fault_ka": 0.0
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 0.0,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.2831,
    "lamination_share_pct": [
     99.5,
     102.3
    ],
    "loss_w_per_m_per_phase": 81.53,
    "rise_c": 31.1,
    "rated_current_at_limit_a": 3002,
    "peak_force_n_per_m": null,
    "bending_stress_mpa": null,
    "support_load_n": null,
    "max_span_m": null,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 31.1,
      "limit": 65.0,
      "unit": "C",
      "passed": true,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     }
    ],
    "notes": [
     "Rac/Rdc 1.283 from the filament model (2 x 11 filaments per bar, skin depth 9.3 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": true
   }
  },
  {
   "inputs": {
    "fault_ka": 65.0,
    "support_span_m": 2.0,
    "bar_thickness_mm": 6.35,
    "bars_per_phase": 1
   },
   "result": {
    "input": {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 1,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": 65.0,
     "x_over_r": 15.0,
     "support_span_m": 2.0,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    "rac_over_rdc": 1.08,
    "lamination_share_pct": [
     100.0
    ],
    "loss_w_per_m_per_phase": 154.48,
    "rise_c": 69.5,
    "rated_current_at_limit_a": 1930,
    "peak_force_n_per_m": 29879.7,
    "bending_stress_mpa": 17504.3,
    "support_load_n": 65735.3,
    "max_span_m": 0.214,
    "checks": [
     {
      "name": "Temperature rise at rated current",
      "clause": "UL 891 [limit UNVERIFIED]",
      "value": 69.5,
      "limit": 65.0,
      "unit": "C",
      "passed": false,
      "note": "ambient 40.0 C + internal air 0.0 C, finish tin"
     },
     {
      "name": "Bar bending stress between supports",
      "clause": "beam theory / IEEE 605 span method",
      "value": 17504.3,
      "limit": 200.0,
      "unit": "MPa",
      "passed": false,
      "note": "continuous spans of 2.0 m; max span 0.214 m; yield typical [UNVERIFIED]"
     }
    ],
    "notes": [
     "Fault 65.0 kA rms sym, X/R 15.0: first peak 166.8 kA; peak force on a phase pack 29880 N/m (2047 lbf/ft); support load 65735 N (14779 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
     "Rac/Rdc 1.080 from the filament model (2 x 11 filaments per bar, skin depth 9.9 mm).",
     "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
    ],
    "passed": false
   }
  },
  {
   "inputs": {
    "material": "Fe"
   },
   "error": "material must be Cu or Al"
  },
  {
   "inputs": {
    "orientation": "diagonal"
   },
   "error": "orientation must be face_to_face or edge_to_edge"
  },
  {
   "inputs": {
    "finish": "gold"
   },
   "error": "finish must be one of ['bare', 'painted', 'silver', 'tin']"
  },
  {
   "inputs": {
    "fault_ka": 50.0,
    "support_condition": "cantilever"
   },
   "error": "'cantilever'"
  },
  {
   "inputs": {
    "phase_spacing_mm": 0.0
   },
   "error": "Conductors 0 and 44 share a position"
  }
 ],
 "example": {
  "inputs": {
   "current_a": 3000.0,
   "bar_thickness_mm": 6.35,
   "bar_width_mm": 152.4,
   "bars_per_phase": 3,
   "phase_spacing_mm": 200.0,
   "orientation": "edge_to_edge",
   "internal_air_rise_c": 15.0,
   "fault_ka": 65.0,
   "x_over_r": 15.0,
   "support_span_m": 0.6
  },
  "result": {
   "input": {
    "current_a": 3000.0,
    "voltage_v": 600.0,
    "standard": "UL 891",
    "material": "Cu",
    "bar_thickness_mm": 6.35,
    "bar_width_mm": 152.4,
    "bars_per_phase": 3,
    "bar_gap_mm": null,
    "phase_spacing_mm": 200.0,
    "orientation": "edge_to_edge",
    "finish": "tin",
    "ambient_c": 40.0,
    "internal_air_rise_c": 15.0,
    "max_rise_c": 65.0,
    "frequency_hz": 60.0,
    "filaments_thickness": null,
    "filaments_width": null,
    "fault_ka": 65.0,
    "x_over_r": 15.0,
    "support_span_m": 0.6,
    "support_condition": "continuous",
    "yield_mpa": null,
    "support_rating_n": null
   },
   "rac_over_rdc": 2.7074,
   "lamination_share_pct": [
    109.2,
    89.0,
    109.2
   ],
   "loss_w_per_m_per_phase": 192.11,
   "rise_c": 51.8,
   "rated_current_at_limit_a": 3395,
   "peak_force_n_per_m": 36936.8,
   "bending_stress_mpa": 18.0,
   "support_load_n": 24378.3,
   "max_span_m": 1.998,
   "checks": [
    {
     "name": "Temperature rise at rated current",
     "clause": "UL 891 [limit UNVERIFIED]",
     "value": 51.8,
     "limit": 65.0,
     "unit": "C",
     "passed": true,
     "note": "ambient 40.0 C + internal air 15.0 C, finish tin"
    },
    {
     "name": "Bar bending stress between supports",
     "clause": "beam theory / IEEE 605 span method",
     "value": 18.0,
     "limit": 200.0,
     "unit": "MPa",
     "passed": true,
     "note": "continuous spans of 0.6 m; max span 1.998 m; yield typical [UNVERIFIED]"
    }
   ],
   "notes": [
    "Fault 65.0 kA rms sym, X/R 15.0: first peak 166.8 kA; peak force on a phase pack 36937 N/m (2531 lbf/ft); support load 24378 N (5481 lbf). Static method (no dynamic amplification); IEEE 605 / EPRI note static results are conservative for rigid bus.",
    "Rac/Rdc 2.707 from the filament model (2 x 16 filaments per bar, skin depth 9.8 mm).",
    "Temperature rise uses still-air natural convection and radiation; enclosure air rise must be given (internal_air_rise_c). Confirm by test per the product standard."
   ],
   "passed": true
  },
  "file": "examples/switchgear-bus-3000a.json"
 },
 "helpers": {
  "skin_depth_mm": [
   [
    "Cu",
    20,
    60,
    8.489166380785445
   ],
   [
    "Cu",
    105,
    60,
    9.805079043471785
   ],
   [
    "Al",
    105,
    60,
    13.08317686316799
   ],
   [
    "Cu",
    90,
    50,
    10.500930675407174
   ],
   [
    "Al",
    20,
    50,
    12.369114248802541
   ]
  ],
  "mesh": [
   [
    {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 152.4,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    105.0,
    [
     2,
     16
    ]
   ],
   [
    {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 12.7,
     "bar_width_mm": 203.2,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    105.0,
    [
     3,
     21
    ]
   ],
   [
    {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 50.8,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": null,
     "filaments_width": null,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    60.0,
    [
     2,
     6
    ]
   ],
   [
    {
     "current_a": 2000.0,
     "voltage_v": 600.0,
     "standard": "UL 891",
     "material": "Cu",
     "bar_thickness_mm": 6.35,
     "bar_width_mm": 101.6,
     "bars_per_phase": 2,
     "bar_gap_mm": null,
     "phase_spacing_mm": 150.0,
     "orientation": "face_to_face",
     "finish": "tin",
     "ambient_c": 40.0,
     "internal_air_rise_c": 0.0,
     "max_rise_c": 65.0,
     "frequency_hz": 60.0,
     "filaments_thickness": 3,
     "filaments_width": 9,
     "fault_ka": null,
     "x_over_r": 15.0,
     "support_span_m": 0.6,
     "support_condition": "continuous",
     "yield_mpa": null,
     "support_rating_n": null
    },
    90.0,
    [
     3,
     9
    ]
   ]
  ]
 }
}
